Field,Activity,Activity Description,Operation Seq,Component,Component Description,UOM,Quantity
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1016043,"ELEMENT, COOLANT FILTER, EXTENDEDER, THREAD SIZE 11/16-16 UN-2B  FOR KTA50 ENGINE, MFG CUMMINS, P/N WF2121",EA,2
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1004785,"KIT, TYPE ELIMINATOR, APP LUBRICATION OIL CLR CVN, MFG CUMMINS, P/N 3633026",SET,1
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1018480,"GASKET, COVER ECOVEN FOR KTA50/G9, MFG CUMMINS, P/N Q58403-20",EA,2
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1018479,"ELEMENT, FILTER, TYPE ECOVENT FOR KTA50/G9 AND QSK78, MFG CUMMINS, P/N 88465A",EA,2
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.1
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1002670,"GASKET, ENGINE, TYPE ROCKER LEVER COVER, MFG CUMMINS, P/N 4922219/4920076",PCS,16
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1004784,"GASKET, TYPE CAM FOLWER HOUSING, MFG CUMMINS, P/N 3040721",SET,16
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1017784,"FILTER, AIR, HOUSING, DISPOSABLE, SIZE OD342.90 X H653.29MM., MFG FLEETGUARD, P/N AH1135",EA,2
JAS,CEDE-H1000-07,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service (With Injector and Eliminator),1,1003486,"GREASE, TYPE GADUS S2 V220 2, TEMP RTG -20 TO 130 DEG C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN/18L, MFG SHELL, P/N GADUS S2 V220 2/18 L",PAI,0.1
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1002655,"ELEMENT, FILTER, TYPE AIR PRIMARY, SIZE 384.05 X 622.3MM., MFG FLEETGUARD, P/N AF25544",PCS,2
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1002656,"ELEMENT, FILTER, TYPE AIR SECONDARY, SIZE 251.21 X 596.9MM., MFG FLEETGUARD, P/N AF25545",PCS,2
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1004785,"KIT, TYPE ELIMINATOR, APP LUBRICATION OIL CLR CVN, MFG CUMMINS, P/N 3633026",SET,1
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1002602,"ELEMENT, FILTER,  TYPE FUEL/WATER SEPARATOR, SIZE 4.7 X 9.6 IN, FILTER RETENTION 30 MICRON, MATL MICRO-GLASS FIBRE, MFG PARKER, P/N 2020PM-OR",PCS,3
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1002651,"ELEMENT, FILTER, TYPE FUEL/WATER SEPARATOR SPIN ON, SIZE 120.29 X 313MM., MFG FLEETGUARD, P/N FS1006",PCS,4
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1016043,"ELEMENT, COOLANT FILTER, EXTENDEDER, THREAD SIZE 11/16-16 UN-2B  FOR KTA50 ENGINE, MFG CUMMINS, P/N WF2121",EA,2
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1018479,"ELEMENT, FILTER, TYPE ECOVENT FOR KTA50/G9 AND QSK78, MFG CUMMINS, P/N 88465A",EA,2
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1018480,"GASKET, COVER ECOVEN FOR KTA50/G9, MFG CUMMINS, P/N Q58403-20",EA,2
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.1
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1017784,"FILTER, AIR, HOUSING, DISPOSABLE, SIZE OD342.90 X H653.29MM., MFG FLEETGUARD, P/N AH1135",EA,2
JAS,CEDE-H1000-06,"Job for Mechanic Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",1,1003486,"GREASE, TYPE GADUS S2 V220 2, TEMP RTG -20 TO 130 DEG C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN/18L, MFG SHELL, P/N GADUS S2 V220 2/18 L",PAI,0.1
JAS,EMAC-Y01-10,Job for MECH ABB Motor frame size 355 1 Yearly service,1,1006025,"GREASE, INDUSTRIAL, TYPE NLGI GRADE 2, VISCOSITY RATING 100, COLOR RED, TEMPERATURE RATING 150 DEGREE C, THICKENER LITHIUM COMPLEX GREASE BASED ON SYNTHETIC, CONTAINER PAIL, MFG MOBIL, P/N SHC-100",PAI,0.1
JAS,PUCE-M06-09,Job for Mechanic Flowserve pump model 4HPX15A/ERPN 80-400 6 Monthly service,90,1003684,"OIL, INDUSTRIAL, TYPE TURBO T, VISC RTG 100, FLASH POINT >250DEG.C, CONTAINER PAIL PER 18L",PAI,0.55
JAS,PUPG-M03-03,Job for Mechanic William chemical injection pump 3-monthly service,50,1002620,"OIL, TYPE SILICONE OIL, CONTAINER BOTTLE/4 OZ, MFG WILLIAMS MILTON ROY, P/N SF96-100/4",EA,0.25
JAS,EEBC-Y02-03,Job for Engine Starting and PSU Backup Batteries Replacement – 2 Yearly,40,1003594,"BATTERY, STORAGE, TYPE LEAD TIN ALLOY, VOLTAGE 12V, A HR 75, CCA 900, CONN SAE POST CLAMP, MFG OPTIMA, P/N 8051-187",EA,12
JAS,DYIA-M06-04,Job for MECH air dryer sullair SD-220-DDS Dryer 6 Monthly Service,10,1003256,"KIT, TYPE FILTER REPLACEMENT, CONTAINS PD170+, FILTER ELEMENT, MFG ATLAS COPCO, P/N 2901300107",EA,1
JAS,DYIA-M06-04,Job for MECH air dryer sullair SD-220-DDS Dryer 6 Monthly Service,10,1003257,"KIT, TYPE FILTER REPLACEMENT, CONTAINS A DD/DDP 170+, CONTAINS B FILTER ELEMENT, MFG ATLAS COPCO, P/N 2901200406/2901300007",EA,1
JAS,DYIA-Y01-06,Job for MECH Air Driers Atlas copco - 1Y Service,10,1003256,"KIT, TYPE FILTER REPLACEMENT, CONTAINS PD170+, FILTER ELEMENT, MFG ATLAS COPCO, P/N 2901300107",EA,1
JAS,DYIA-Y01-06,Job for MECH Air Driers Atlas copco - 1Y Service,10,1003257,"KIT, TYPE FILTER REPLACEMENT, CONTAINS A DD/DDP 170+, CONTAINS B FILTER ELEMENT, MFG ATLAS COPCO, P/N 2901200406/2901300007",EA,1
JAS,DYIA-M06-05,Job for MECH Tech Instrument air dryer sullair SD-220-DDS Dryer 6 Monthly Service,10,1022840,"FILTER, AIR, FLOW RATE 8700 M3/MIN, PARTICLE DOWN TO 1 MICRON., MFG PRO AIR, P/N SE070S",EA,1
JAS,DYIA-M06-05,Job for MECH Tech Instrument air dryer sullair SD-220-DDS Dryer 6 Monthly Service,10,1022841,"FILTER, AIR, MODEL SE070X, PARTICLE DOWN TO 0.01 MICRON., MFG PRO AIR, P/N SE070X",EA,1
JAS,DYIA-Y01-07,Job for Mech Instrument air dryer sullair SD-220-DDS Dryer 1 Yearly Service,10,1022840,"FILTER, AIR, FLOW RATE 8700 M3/MIN, PARTICLE DOWN TO 1 MICRON., MFG PRO AIR, P/N SE070S",EA,1
JAS,DYIA-Y01-07,Job for Mech Instrument air dryer sullair SD-220-DDS Dryer 1 Yearly Service,10,1022841,"FILTER, AIR, MODEL SE070X, PARTICLE DOWN TO 0.01 MICRON., MFG PRO AIR, P/N SE070X",EA,1
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1015786,"PAINT, TYPE POLYURETHANE, HARDTOP AX GREEN RAL-6037 C/W POLYURETHANE HARDENER, HARDTOP AX COMP B, MFG JOTUN, P/N 0DDPGAX05/GREEN",GAL,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1015793,"THINNER, PAINT, NO.10, MFG JOTUN, P/N 092210FVA",GAL,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1015790,"PAINT, TYPE ALKYD, PILOT II GREEN RAL-6037, MFG JOTUN, P/N 0FNPGAX05/GREEN",GAL,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1015797,"THINNER, TYPE 3A, CONT GAL 2KG",GAL,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1015794,"HAMMER, HEAD ROUND SOLID, HEAD WEIGHT 2LBS, HEAD MATL COPPER MALLET, HANDLE MATL WOOD",EA,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1015795,"STAMP, TYPE NUMBER PUNCH 0-9, CHAR HT 5.0MM., MATL STEEL, STEEL HARD STAMP",SET,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1015796,"STAMP, TYPE LETTER PUNCH A-Z, CHAR HT 5.0MM., MATL STEEL, STEEL HARD STAMP",SET,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1009109,"REMOVER, PAINT REMOVER, SIZE 1GALLON (3.785L), MFG TOA, P/N FG1005038",GAL,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1009145,"PAINT, SPRAY, COLOR WHITE, MFG KOBE, P/N F-100",CAN,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1009148,"PAINT, SPRAY, COLOR RED, MFG KOBE, P/N 911",CAN,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1009115,"BRUSH, PAINT, SIZE 1IN., HANDLE WOOD, TYPE SERIES 900,MATL BRISTLE, MFG INDY, P/N C910",EA,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1009116,"BRUSH, PAINT, SIZE 2IN., HANDLE WOOD, TYPE SERIES 900, MATL BRISTLE, MFG INDY, P/N C920",EA,0
JAS,AIMC-M06-01,Job for AIM PLE Color Coding (Green) Inspection-6M Service,40,1009117,"BRUSH, PAINT, SIZE 3IN., HANDLE WOOD, TYPE SERIES 900, MATL BRISTLE, MFG INDY, P/N C930",EA,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015790,"PAINT, TYPE ALKYD, PILOT II GREEN RAL-6037, MFG JOTUN, P/N 0FNPGAX05/GREEN",GAL,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015786,"PAINT, TYPE POLYURETHANE, HARDTOP AX GREEN RAL-6037 C/W POLYURETHANE HARDENER, HARDTOP AX COMP B, MFG JOTUN, P/N 0DDPGAX05/GREEN",GAL,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015793,"THINNER, PAINT, NO.10, MFG JOTUN, P/N 092210FVA",GAL,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015797,"THINNER, TYPE 3A, CONT GAL 2KG",GAL,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015794,"HAMMER, HEAD ROUND SOLID, HEAD WEIGHT 2LBS, HEAD MATL COPPER MALLET, HANDLE MATL WOOD",EA,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015795,"STAMP, TYPE NUMBER PUNCH 0-9, CHAR HT 5.0MM., MATL STEEL, STEEL HARD STAMP",SET,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015796,"STAMP, TYPE LETTER PUNCH A-Z, CHAR HT 5.0MM., MATL STEEL, STEEL HARD STAMP",SET,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1009109,"REMOVER, PAINT REMOVER, SIZE 1GALLON (3.785L), MFG TOA, P/N FG1005038",GAL,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1009145,"PAINT, SPRAY, COLOR WHITE, MFG KOBE, P/N F-100",CAN,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1009148,"PAINT, SPRAY, COLOR RED, MFG KOBE, P/N 911",CAN,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1009115,"BRUSH, PAINT, SIZE 1IN., HANDLE WOOD, TYPE SERIES 900,MATL BRISTLE, MFG INDY, P/N C910",EA,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1009116,"BRUSH, PAINT, SIZE 2IN., HANDLE WOOD, TYPE SERIES 900, MATL BRISTLE, MFG INDY, P/N C920",EA,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1009117,"BRUSH, PAINT, SIZE 3IN., HANDLE WOOD, TYPE SERIES 900, MATL BRISTLE, MFG INDY, P/N C930",EA,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015787,"PAINT, TYPE POLYURETHANE, HARDTOP AX ORANGE RAL-2009 C/W POLYURETHANE HARDENER, HARDTOP AX COMP B, MFG JOTUN, P/N 0DDPGAX05/ORANGE",GAL,0
JAS,AIMC-M06-02,Job for AIM PLE Color Coding (Orange) Inspection-6M Service,40,1015791,"PAINT, PAINT, TYPE ALKYD HIGH GLOSS, MFG JOTUN, P/N 0FNPGAX05/ORANGE",GAL,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015790,"PAINT, TYPE ALKYD, PILOT II GREEN RAL-6037, MFG JOTUN, P/N 0FNPGAX05/GREEN",GAL,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015786,"PAINT, TYPE POLYURETHANE, HARDTOP AX GREEN RAL-6037 C/W POLYURETHANE HARDENER, HARDTOP AX COMP B, MFG JOTUN, P/N 0DDPGAX05/GREEN",GAL,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015793,"THINNER, PAINT, NO.10, MFG JOTUN, P/N 092210FVA",GAL,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015797,"THINNER, TYPE 3A, CONT GAL 2KG",GAL,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015794,"HAMMER, HEAD ROUND SOLID, HEAD WEIGHT 2LBS, HEAD MATL COPPER MALLET, HANDLE MATL WOOD",EA,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015795,"STAMP, TYPE NUMBER PUNCH 0-9, CHAR HT 5.0MM., MATL STEEL, STEEL HARD STAMP",SET,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015796,"STAMP, TYPE LETTER PUNCH A-Z, CHAR HT 5.0MM., MATL STEEL, STEEL HARD STAMP",SET,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1009109,"REMOVER, PAINT REMOVER, SIZE 1GALLON (3.785L), MFG TOA, P/N FG1005038",GAL,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1009145,"PAINT, SPRAY, COLOR WHITE, MFG KOBE, P/N F-100",CAN,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1009148,"PAINT, SPRAY, COLOR RED, MFG KOBE, P/N 911",CAN,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1009115,"BRUSH, PAINT, SIZE 1IN., HANDLE WOOD, TYPE SERIES 900,MATL BRISTLE, MFG INDY, P/N C910",EA,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1009116,"BRUSH, PAINT, SIZE 2IN., HANDLE WOOD, TYPE SERIES 900, MATL BRISTLE, MFG INDY, P/N C920",EA,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1009117,"BRUSH, PAINT, SIZE 3IN., HANDLE WOOD, TYPE SERIES 900, MATL BRISTLE, MFG INDY, P/N C930",EA,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015792,"PAINT, PAINT, TYPE ALKYD HIGH GLOSS, MFG JOTUN, P/N 0FNPGAX05/YELLOW",GAL,0
JAS,AIMC-M06-03,Job for AIM PLE Color Coding (Yellow) Inspection-6M Service,40,1015788,"PAINT, TYPE POLYURETHANE, HARDTOP AX YELLOW RAL-1023 C/W POLYURETHANE HARDENER, HARDTOP AX COMP B, MFG JOTUN, P/N 0DDPGAX05/YELLOW",GAL,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015786,"PAINT, TYPE POLYURETHANE, HARDTOP AX GREEN RAL-6037 C/W POLYURETHANE HARDENER, HARDTOP AX COMP B, MFG JOTUN, P/N 0DDPGAX05/GREEN",GAL,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015790,"PAINT, TYPE ALKYD, PILOT II GREEN RAL-6037, MFG JOTUN, P/N 0FNPGAX05/GREEN",GAL,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015793,"THINNER, PAINT, NO.10, MFG JOTUN, P/N 092210FVA",GAL,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015797,"THINNER, TYPE 3A, CONT GAL 2KG",GAL,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015794,"HAMMER, HEAD ROUND SOLID, HEAD WEIGHT 2LBS, HEAD MATL COPPER MALLET, HANDLE MATL WOOD",EA,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015795,"STAMP, TYPE NUMBER PUNCH 0-9, CHAR HT 5.0MM., MATL STEEL, STEEL HARD STAMP",SET,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015796,"STAMP, TYPE LETTER PUNCH A-Z, CHAR HT 5.0MM., MATL STEEL, STEEL HARD STAMP",SET,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1009109,"REMOVER, PAINT REMOVER, SIZE 1GALLON (3.785L), MFG TOA, P/N FG1005038",GAL,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1009145,"PAINT, SPRAY, COLOR WHITE, MFG KOBE, P/N F-100",CAN,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1009148,"PAINT, SPRAY, COLOR RED, MFG KOBE, P/N 911",CAN,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1009115,"BRUSH, PAINT, SIZE 1IN., HANDLE WOOD, TYPE SERIES 900,MATL BRISTLE, MFG INDY, P/N C910",EA,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1009116,"BRUSH, PAINT, SIZE 2IN., HANDLE WOOD, TYPE SERIES 900, MATL BRISTLE, MFG INDY, P/N C920",EA,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1009117,"BRUSH, PAINT, SIZE 3IN., HANDLE WOOD, TYPE SERIES 900, MATL BRISTLE, MFG INDY, P/N C930",EA,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015788,"PAINT, TYPE POLYURETHANE, HARDTOP AX YELLOW RAL-1023 C/W POLYURETHANE HARDENER, HARDTOP AX COMP B, MFG JOTUN, P/N 0DDPGAX05/YELLOW",GAL,0
JAS,AIMC-M06-04,Job for AIM PLE Color Coding (Blue) Inspection-6M Service,40,1015792,"PAINT, PAINT, TYPE ALKYD HIGH GLOSS, MFG JOTUN, P/N 0FNPGAX05/YELLOW",GAL,0
JAS,COSC-M06-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 6M Service,220,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,2
JAS,COSC-M06-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 6M Service,230,1004076,"KIT, TYPE FILTER REPLACEMENT, CONTAINS OIL FILTER ELEMENT ASSY, MFG ATLAS COPCO, P/N 2901194502",EA,1
JAS,COSC-M06-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 6M Service,240,1004076,"KIT, TYPE FILTER REPLACEMENT, CONTAINS OIL FILTER ELEMENT ASSY, MFG ATLAS COPCO, P/N 2901194502",EA,1
JAS,COSC-Y01-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 1Y Service,220,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,0
JAS,COSC-Y01-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 1Y Service,230,1004076,"KIT, TYPE FILTER REPLACEMENT, CONTAINS OIL FILTER ELEMENT ASSY, MFG ATLAS COPCO, P/N 2901194502",EA,1
JAS,COSC-Y01-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 1Y Service,240,1004076,"KIT, TYPE FILTER REPLACEMENT, CONTAINS OIL FILTER ELEMENT ASSY, MFG ATLAS COPCO, P/N 2901194502",EA,1
JAS,COSC-Y01-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 1Y Service,320,1002625,"KIT, TYPE SEPARATOR, CONTAINS A OIL SEPARATOR (1622365600), CONTAINS B O-RING (0663211116), MFG ATLAS COPCO, P/N 2901056622",EA,1
JAS,COSC-Y01-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 1Y Service,330,1004303,"KIT, APP CHECK & OIL STOP VALVE, MFG ATLAS COPCO, P/N 2901108401 (2901108400)",EA,1
JAS,COSC-Y01-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 1Y Service,340,1002838,"KIT, THERMOSTAT, FOR AIR COMPRESSOR, MFG ATLAS COPCO, P/N 2901146400",EA,1
JAS,COSC-Y01-01,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 1Y Service,350,1002877,"KIT, APP MINIMUM PRESSURE VALVE, MFG ATLAS COPCO, P/N 2901145300",EA,1
JAS,EEVS-Y05-03,Job for VSD Allen Bradley PowerFlex 750 Frame 3 -5 Yearly (PPB2/WPC/WPD/BYA closed drain VSD),120,1035320,"FAN, TYPE SPARE PART KIT, INTERNAL SIZE 2-3 FRAME, MFG ALLEN BRADLEY, P/N SK-R9-FAN2-F23",EA,1
JAS,EEVS-Y05-03,Job for VSD Allen Bradley PowerFlex 750 Frame 3 -5 Yearly (PPB2/WPC/WPD/BYA closed drain VSD),130,1035319,"FAN, TYPE SPARE PART KIT, HEAT SINK NEMA 1, SIZE 3 FRAME, MFG ALLEN BRADLEY, P/N SK-R9-FAN11-F3",EA,1
JAS,EEVS-Y05-03,Job for VSD Allen Bradley PowerFlex 750 Frame 3 -5 Yearly (PPB2/WPC/WPD/BYA closed drain VSD),140,1035321,"FAN, TYPE SPARE PART KIT, POWER FLEX 750 HEAT SINK FAN KIT, MFG ALLEN BRADLEY, P/N SK-R9-FAN14-F3",EA,1
JAS,EEVS-Y05-02,Job for VSD Allen Bradley PowerFlex 750 Frame 7 -5 Yearly ( WPD/BYA Crude VSD),120,1027377,"FAN, TYPE SPARE PART KIT, SIZE 7 FRAME, POWERFLEX 750 SERIES, MFG ALLEN BRADLEY, P/N SK-R9-FAN2-F7",EA,1
JAS,EEVS-Y05-02,Job for VSD Allen Bradley PowerFlex 750 Frame 7 -5 Yearly ( WPD/BYA Crude VSD),130,1027374,"FAN, TYPE COOLING FAN, SIZE 7 FRAME, FAN KIT HEAT SINK NEMA 1, MFG ALLEN BRADLEY, P/N SK-R9-FAN11-F7A",EA,1
JAS,EEVS-Y05-02,Job for VSD Allen Bradley PowerFlex 750 Frame 7 -5 Yearly ( WPD/BYA Crude VSD),140,1035313,"FAN, TYPE HEAT SINK, MFG ALLEN BRADLEY, P/N SK-R9-FAN14-F7",EA,1
JAS,EEVS-Y05-01,Job for VSD Allen Bradley PowerFlex 750 Frame 6 -5 Yearly ( PPB2/WPC Crude VSD),120,1027378,"FAN, TYPE SPARE PART KIT, SIZE 6 FRAME, POWERFLEX 750 SERIES, MFG ALLEN BRADLEY, P/N SK-R9-FAN2-F6",EA,1
JAS,EEVS-Y05-01,Job for VSD Allen Bradley PowerFlex 750 Frame 6 -5 Yearly ( PPB2/WPC Crude VSD),130,1027375,"FAN, TYPE COOLING FAN, SIZE 6 FRAME, FAN KIT HEAT SINK NEMA 1, MFG ALLEN BRADLEY, P/N SK-R9-FAN11-F6",EA,1
JAS,EEVS-Y05-01,Job for VSD Allen Bradley PowerFlex 750 Frame 6 -5 Yearly ( PPB2/WPC Crude VSD),140,1035312,"FAN, TYPE SPARE PART KIT, MFG ALLEN BRADLEY, P/N SK-R9-FAN14-F6",EA,1
JAS,PIG-W08-01,Job for Operator Pipeline Pigging 08-weekly (High Density Pig),20,1015489,"PIG, TYPE HIGH DENSITY W/COATING NOSE, FUNCTION PIG, BORE OD8.45 X LG 21IN. (18.25IN. SEALING LG), BARE FOAM BODY, COATING ON NOSE AND 1IN. SHOULDER, MATL POLYURETHANE, OPERATING TEMP -60 TO 200DEG.F, MFG PIG UNLIMITED, P/N HC-8.45-18.25-21",EA,1
JAS,PIG-W24-01,Job for Operator Pipeline Pigging 24-weekly (High Density Pig),20,1004302,"PIG, TYPE HIGH DENSITY FOAM PIG, BORE SIZE 8.5 IN OD X 21 IN, MATL PLOYURETHANE WITH NYLON WIRE BRUSH, MFG DACON, P/N DPS14346",EA,1
JAS,COSC-M03-01,Job for Mech Tech Air compressor Atlas Copco model GA75PLUS- 3 Monthly Service,60,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,0
JAS,PUCE-M03-07,Job for Mechanic Flowserve pump model 4HPX15A/ERPN 80-400 3 Monthly service,90,1003684,"OIL, INDUSTRIAL, TYPE TURBO T, VISC RTG 100, FLASH POINT >250DEG.C, CONTAINER PAIL PER 18L",PAI,0.55
JAS,DYIA-Y01-03,Job for E&I Tech Instrument Air dryer Atlas copco CD140- 1 Yearly Service,80,1002753,"DESICCANT, HUMIDITY ABSORB, CONTAINER 145 KGS, MFG ATLAS COPCO, P/N 1617603406",SET,1
JAS,DYIA-Y01-03,Job for E&I Tech Instrument Air dryer Atlas copco CD140- 1 Yearly Service,130,1003256,"KIT, TYPE FILTER REPLACEMENT, CONTAINS PD170+, FILTER ELEMENT, MFG ATLAS COPCO, P/N 2901300107",EA,1
JAS,DYIA-Y01-03,Job for E&I Tech Instrument Air dryer Atlas copco CD140- 1 Yearly Service,140,1003257,"KIT, TYPE FILTER REPLACEMENT, CONTAINS A DD/DDP 170+, CONTAINS B FILTER ELEMENT, MFG ATLAS COPCO, P/N 2901200406/2901300007",EA,1
JAS,PUSC-W02-04,Job for Mechanic Bornemann crude transfer pumps model w8.5z - Bi-Weekly Srevice,50,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,1
JAS,PUSC-W02-04,Job for Mechanic Bornemann crude transfer pumps model w8.5z - Bi-Weekly Srevice,70,1002798,"OIL, TYPE MORLINA S2 BL10, VISC RTG 10, FLASH POINT 150 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N MORLINA S2 BL10/20 L",PAI,0
JAS,PUSC-M03-02,Job for Mechanic Bornemann crude transfer pumps model w8.5z - 3 Monthly Service,120,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,1
JAS,PUSC-M03-02,Job for Mechanic Bornemann crude transfer pumps model w8.5z - 3 Monthly Service,130,1002798,"OIL, TYPE MORLINA S2 BL10, VISC RTG 10, FLASH POINT 150 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N MORLINA S2 BL10/20 L",PAI,0
JAS,PUSC-M03-02,Job for Mechanic Bornemann crude transfer pumps model w8.5z - 3 Monthly Service,150,1003487,"GREASE, TEMP RTG -20 TO 160DEG.C, THICKENER DIUREA, VISC RTG 100, COLOR BROWN, CONTAINER PAIL 18KG., MFG SHELL, P/N GADUS S3 T150J 2",PAI,0.25
JAS,PUCE-D45-01,Job for Mechanic Flowserve pump model 4HPX15A/ERPN 80-400  1.5 Monthly service,70,1003684,"OIL, INDUSTRIAL, TYPE TURBO T, VISC RTG 100, FLASH POINT >250DEG.C, CONTAINER PAIL PER 18L",PAI,0.1
JAS,EMAC-M03-02,Job for E&I Tech AC ABB Motor Frame size  315&355- 3 Monthly Service,40,1003487,"GREASE, TEMP RTG -20 TO 160DEG.C, THICKENER DIUREA, VISC RTG 100, COLOR BROWN, CONTAINER PAIL 18KG., MFG SHELL, P/N GADUS S3 T150J 2",PAI,0.1
JAS,EMAC-M02-01,Job for ABB Motor frame size 355 2 Monthly service,70,1006025,"GREASE, INDUSTRIAL, TYPE NLGI GRADE 2, VISCOSITY RATING 100, COLOR RED, TEMPERATURE RATING 150 DEGREE C, THICKENER LITHIUM COMPLEX GREASE BASED ON SYNTHETIC, CONTAINER PAIL, MFG MOBIL, P/N SHC-100",PAI,0.1
JAS,COSC-H8000-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 8,000 hr service",10,1022792,"KIT, FILTER OIL RIF, 4000 HRS PM, MFG ATLAS COPCO, P/N 2901205400",EA,1
JAS,COSC-H8000-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 8,000 hr service",10,1022794,"KIT, MAINTENANCE RXD FS C111, 8000 HRS PM, MFG ATLAS COPCO, P/N 2901206000",EA,1
JAS,COSC-H8000-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 8,000 hr service",10,1022795,"OIL, CAN 20L RXD, 8000HRS PM, MFG ATLAS COPCO, P/N 2901170100",EA,1
JAS,COSC-H8000-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 8,000 hr service",10,1022779,"FILTER, AIR, AIR INLET, MFG ATLAS COPCO, P/N 1625430293",EA,1
JAS,COSC-H8000-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 8,000 hr service",10,1022787,"FILTER, OIL SYSTEM, MFG ATLAS COPCO, P/N 1610143500",EA,1
JAS,COSC-H4000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 4,000 hr service",10,1022792,"KIT, FILTER OIL RIF, 4000 HRS PM, MFG ATLAS COPCO, P/N 2901205400",EA,1
JAS,COSC-H4000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 4,000 hr service",10,1022794,"KIT, MAINTENANCE RXD FS C111, 8000 HRS PM, MFG ATLAS COPCO, P/N 2901206000",EA,1
JAS,COSC-H4000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 4,000 hr service",10,1022795,"OIL, CAN 20L RXD, 8000HRS PM, MFG ATLAS COPCO, P/N 2901170100",EA,1
JAS,COSC-H4000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 4,000 hr service",10,1022779,"FILTER, AIR, AIR INLET, MFG ATLAS COPCO, P/N 1625430293",EA,1
JAS,COSC-H4000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 4,000 hr service",10,1022787,"FILTER, OIL SYSTEM, MFG ATLAS COPCO, P/N 1610143500",EA,1
JAS,COSC-H2000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 2,000 hr service",10,1022792,"KIT, FILTER OIL RIF, 4000 HRS PM, MFG ATLAS COPCO, P/N 2901205400",EA,1
JAS,COSC-H2000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 2,000 hr service",10,1022794,"KIT, MAINTENANCE RXD FS C111, 8000 HRS PM, MFG ATLAS COPCO, P/N 2901206000",EA,1
JAS,COSC-H2000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 2,000 hr service",10,1022795,"OIL, CAN 20L RXD, 8000HRS PM, MFG ATLAS COPCO, P/N 2901170100",EA,1
JAS,COSC-H2000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 2,000 hr service",10,1022779,"FILTER, AIR, AIR INLET, MFG ATLAS COPCO, P/N 1625430293",EA,1
JAS,COSC-H2000-04,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 2,000 hr service",10,1022787,"FILTER, OIL SYSTEM, MFG ATLAS COPCO, P/N 1610143500",EA,1
JAS,COSC-Y01-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 1Y/8,000 hr service",10,1022792,"KIT, FILTER OIL RIF, 4000 HRS PM, MFG ATLAS COPCO, P/N 2901205400",EA,1
JAS,COSC-Y01-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 1Y/8,000 hr service",10,1022794,"KIT, MAINTENANCE RXD FS C111, 8000 HRS PM, MFG ATLAS COPCO, P/N 2901206000",EA,1
JAS,COSC-Y01-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 1Y/8,000 hr service",10,1022795,"OIL, CAN 20L RXD, 8000HRS PM, MFG ATLAS COPCO, P/N 2901170100",EA,1
JAS,COSC-Y01-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 1Y/8,000 hr service",10,1022779,"FILTER, AIR, AIR INLET, MFG ATLAS COPCO, P/N 1625430293",EA,1
JAS,COSC-Y01-07,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 1Y/8,000 hr service",10,1022787,"FILTER, OIL SYSTEM, MFG ATLAS COPCO, P/N 1610143500",EA,1
JAS,COSC-M06-05,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 6M/4,000 hr service",10,1022792,"KIT, FILTER OIL RIF, 4000 HRS PM, MFG ATLAS COPCO, P/N 2901205400",EA,1
JAS,COSC-M06-05,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 6M/4,000 hr service",10,1022794,"KIT, MAINTENANCE RXD FS C111, 8000 HRS PM, MFG ATLAS COPCO, P/N 2901206000",EA,1
JAS,COSC-M06-05,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 6M/4,000 hr service",10,1022795,"OIL, CAN 20L RXD, 8000HRS PM, MFG ATLAS COPCO, P/N 2901170100",EA,1
JAS,COSC-M06-05,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 6M/4,000 hr service",10,1022779,"FILTER, AIR, AIR INLET, MFG ATLAS COPCO, P/N 1625430293",EA,1
JAS,COSC-M06-05,"Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 6M/4,000 hr service",10,1022787,"FILTER, OIL SYSTEM, MFG ATLAS COPCO, P/N 1610143500",EA,1
JAS,COSC-M03-05,Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 3M/2000HR  service,10,1022792,"KIT, FILTER OIL RIF, 4000 HRS PM, MFG ATLAS COPCO, P/N 2901205400",EA,1
JAS,COSC-M03-05,Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 3M/2000HR  service,10,1022794,"KIT, MAINTENANCE RXD FS C111, 8000 HRS PM, MFG ATLAS COPCO, P/N 2901206000",EA,1
JAS,COSC-M03-05,Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 3M/2000HR  service,10,1022795,"OIL, CAN 20L RXD, 8000HRS PM, MFG ATLAS COPCO, P/N 2901170100",EA,1
JAS,COSC-M03-05,Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 3M/2000HR  service,10,1022779,"FILTER, AIR, AIR INLET, MFG ATLAS COPCO, P/N 1625430293",EA,1
JAS,COSC-M03-05,Job for Mechanic Air compressor Atlas Copco GA30/45 PLUS I VISIT 3M/2000HR  service,10,1022787,"FILTER, OIL SYSTEM, MFG ATLAS COPCO, P/N 1610143500",EA,1
JAS,EEBC-Y05-01,Job for APC Smart  UPS and Battery Replacement - 5 Yearly,40,1032779,"BATTERY, LEAD ACID, TYPE APC UPS, VOL 230V, AMP HOURS 3000VA, BATTERY PACK, MFG APC, P/N APCRBC151",EA,1
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,120,1002602,"ELEMENT, FILTER,  TYPE FUEL/WATER SEPARATOR, SIZE 4.7 X 9.6 IN, FILTER RETENTION 30 MICRON, MATL MICRO-GLASS FIBRE, MFG PARKER, P/N 2020PM-OR",PCS,3
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,150,1002651,"ELEMENT, FILTER, TYPE FUEL/WATER SEPARATOR SPIN ON, SIZE 120.29 X 313MM., MFG FLEETGUARD, P/N FS1006",PCS,2
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,170,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,2
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,180,1002655,"ELEMENT, FILTER, TYPE AIR PRIMARY, SIZE 384.05 X 622.3MM., MFG FLEETGUARD, P/N AF25544",PCS,2
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,190,1002656,"ELEMENT, FILTER, TYPE AIR SECONDARY, SIZE 251.21 X 596.9MM., MFG FLEETGUARD, P/N AF25545",PCS,2
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,170,1016043,"ELEMENT, COOLANT FILTER, EXTENDEDER, THREAD SIZE 11/16-16 UN-2B  FOR KTA50 ENGINE, MFG CUMMINS, P/N WF2121",EA,2
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,180,1017784,"FILTER, AIR, HOUSING, DISPOSABLE, SIZE OD342.90 X H653.29MM., MFG FLEETGUARD, P/N AH1135",EA,1
JAS,CEDE-H500-08,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,190,1017784,"FILTER, AIR, HOUSING, DISPOSABLE, SIZE OD342.90 X H653.29MM., MFG FLEETGUARD, P/N AH1135",EA,1
JAS,BEST-M06-02,Job for Operator Ductless fume hood -6 Monthly inspection,30,1018072,"FILTER, TYPE ACTIVATED CARBON, SIZE 745 X 460 X 65MM., ESCO MAIN, MODEL SPD-3A1, SERIAL 2016-108276 FOR ASCENT DUCTLESS FUME HOODS FOR ORGANIC COMPOUNDS CODE A FOR SPD-3A/B CABINETS FILTER, MFG ESCO, P/N CFA-6",PCS,1
JAS,IPTM-Y01-13,Job for Coriolis Flow Transmitter Function & Calibration Test - Annual Service,20,1017814,"FLOWMETER, CORIOLIS, MICRO MOTION FOR CRUDE EXPORT, MFG EMERSON, P/N CMF400M437N3BZEZZZ",EA,1
JAS,IPTM-Y01-13,Job for Coriolis Flow Transmitter Function & Calibration Test - Annual Service,20,1022519,"TRANSMITTER, MICRO MOTION 2700 FIELD AND INTEGRAL MOUNT MULTI VARIABLE  FLOW AND DENSITY TRANSMITTER, MFG ROSEMOUNT, P/N 2700R11CBZEZZZPK",EA,1
JAS,IPTM-Y01-13,Job for Coriolis Flow Transmitter Function & Calibration Test - Annual Service,20,1025323,"GASKET, SPIRAL WOUND, SIZE 4IN., CLASS 600, GRAPHITE FILLER, SS316 WINDING, CS IR, CS OR, BLACK EPOXY COATED, ASME B16.20",EA,2
JAS,EEVS-Y06-17,Job for ABB VSD  Drive model ACS800 - 6 Yearly Service,80,1026874,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-1160-5, MFG ABB, P/N 3AXD50000260379",EA,2
JAS,EEVS-Y06-17,Job for ABB VSD  Drive model ACS800 - 6 Yearly Service,80,1026878,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD MODEL ACS800-37-0210-3, MFG ABB, P/N 3AXD50000260454",EA,1
JAS,EEVS-Y06-17,Job for ABB VSD  Drive model ACS800 - 6 Yearly Service,80,1027795,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, C/W LCL CAPACITOR  P/N 68239290 FOR VSD MODEL ACS800-37-0460-5, MFG ABB, P/N 3AXD50000260980",EA,1
JAS,EEVS-Y06-17,Job for ABB VSD  Drive model ACS800 - 6 Yearly Service,80,1026888,"KIT, TYPE TYPE PREVENTIVE MAINTENANCE KIT 6YEARS, C/W 1 SET OF FAN,W2E143-AA09-01,220V COOLING FAN IP54 10005019, MFG ABB, P/N 3AXD50000261109",EA,6
JAS,EEVS-Y06-17,Job for ABB VSD  Drive model ACS800 - 6 Yearly Service,80,1026823,"COMPOUND, TYPE THERMAL, MFG ABB, P/N 1008000",EA,1
JAS,EEVS-Y09-01,Job for ABB VSD  Drive model ACS800- 9 Yearly Service,190,1026887,"CAPACITOR, TYPE  DC-CAPACITOR B43586-S9418-Q114PCS, FOR VSD ACS800-37-1160-5 AND ACS800-37-0210-3, MFG ABB, P/N 68262372",EA,4
JAS,EEVS-Y09-01,Job for ABB VSD  Drive model ACS800- 9 Yearly Service,140,1026823,"COMPOUND, TYPE THERMAL, MFG ABB, P/N 1008000",EA,6
G1,CRHO-M06-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 6-MONTHLY (500 HRS) SERVICE,20,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,1
G1,CRHO-M06-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 6-MONTHLY (500 HRS) SERVICE,20,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,1
G1,CRHO-M06-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 6-MONTHLY (500 HRS) SERVICE,20,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,CRHO-M06-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 6-MONTHLY (500 HRS) SERVICE,20,P20305A,"FUEL FILTER, FUEL FILTER P/N 1R-0751 ""CATERPILLAR""",EA,1
G1,CRHO-M06-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 6-MONTHLY (500 HRS) SERVICE,20,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CRHO-M06-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 6-MONTHLY (500 HRS) SERVICE,20,P20286A,"ELEMENT, ELEMENT AS P/N 6I-2501 RADIAL SEAL AIR FILTER(OUTTER)",EA,1
G1,CRHO-M06-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 6-MONTHLY (500 HRS) SERVICE,20,P20287A,"ELEMENT, ELEMENT (R)  P/N 6I-2502 RADIAL SEAL AIR FILTER(INNER)",EA,1
G1,CRHO-M06-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 6-MONTHLY (500 HRS) SERVICE,20,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P20305A,"FUEL FILTER, FUEL FILTER P/N 1R-0751 ""CATERPILLAR""",EA,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P20286A,"ELEMENT, ELEMENT AS P/N 6I-2501 RADIAL SEAL AIR FILTER(OUTTER)",EA,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P20287A,"ELEMENT, ELEMENT (R)  P/N 6I-2502 RADIAL SEAL AIR FILTER(INNER)",EA,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P20344A,"HYDRAULIC FILTER, N47204-501, FILTER, HYDRAULIC RETURN ELEMENT",EA,2
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CRHO-Y01-01,"JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) ANNUAL(1,000 HRS) SERVICE",20,P20417A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Drum 209 Ltr",DRM,1
G1,EMAC-M03-01,Job for Mechanic Generator & Electric Motor 3-Monthly Lubrication,51,P20418A,"BEARING, GREASE GHY72 FOR STAMFORD ALTERNATOR BEARING",TIN,0.1
G1,EMAC-M03-01,Job for Mechanic Generator & Electric Motor 3-Monthly Lubrication,52,P21684A,"GREASE, NO MODIFIER, TYPE Shell Gadus S3 T150J2 (Stamina RL2)(Pail 18kg)",PAI,0.1
G1,EMAC-M03-01,Job for Mechanic Generator & Electric Motor 3-Monthly Lubrication,53,P21682A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V100 2 (Alvania RL2)(Pail 18 kg)",PAI,0.1
G1,CRHO-M03-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 3-MONTHLY (250 HRS) SERVICE,20,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,1
G1,CRHO-M03-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 3-MONTHLY (250 HRS) SERVICE,20,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,1
G1,CEDE-H500-03,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,40,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H500-03,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,120,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,3
G1,CEDE-H500-03,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,150,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H500-03,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,170,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H500-03,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,180,P20345A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25544",PCS,2
G1,CEDE-H500-03,Job for MTN Cummins engine model KTA-50-G9(with eliminator) 500 hr service,190,P20346A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25545",PCS,2
G1,CRDO-H250-01,"Job for Mechanic Nautilius marine crane boom, gantry & Sheaves/cables&blocks  250 hr or 3 monthly service",61,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,0.25
G1,CRDO-H500-01,"Job for Mechanic Nautilius marine crane boom, gantry & Sheaves/cables&blocks  500 hr or 6 monthly service",110,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,0.25
G1,CRDO-H2000-01,"Job for Mechanic Nautilius marine crane boom, gantry & Sheaves/cables&blocks  2,000 hr or annual service",110,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,0.25
G1,CRHO-M06-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 6-MONTHLY (500 HRS) SERVICE,20,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,1
G1,CRHO-M06-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 6-MONTHLY (500 HRS) SERVICE,20,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,1
G1,CRHO-M06-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 6-MONTHLY (500 HRS) SERVICE,20,P20282A,"FILTER, FILTER A-FUEL P/N 1R-0750",EA,1
G1,CRHO-M06-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 6-MONTHLY (500 HRS) SERVICE,20,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CRHO-M06-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 6-MONTHLY (500 HRS) SERVICE,20,P20283A,"ELEMENT, ELEMENT (R) P/N 6I-0273 FOR CRANE WPA",EA,1
G1,CRHO-M06-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 6-MONTHLY (500 HRS) SERVICE,20,P20284A,"ELEMENT, ELEMENT (R) P/N 6I-0274 FOR CRANE WPA",EA,1
G1,CRHO-M06-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 6-MONTHLY (500 HRS) SERVICE,20,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CRHO-M06-02,JOB FOR NAUTILUS CRANE MODEL 60B2A-70 6-MONTHLY (500 HRS) SERVICE,20,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P20282A,"FILTER, FILTER A-FUEL P/N 1R-0750",EA,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P20283A,"ELEMENT, ELEMENT (R) P/N 6I-0273 FOR CRANE WPA",EA,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P20284A,"ELEMENT, ELEMENT (R) P/N 6I-0274 FOR CRANE WPA",EA,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P20338A,"FILTER, HYDRAULIC FILTER BLADWIN P/N N45418-502",EA,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CRHO-Y01-02,"JOB FOR NAUTILUS CRANE MODEL 60B2A-70  ANNUAL(1,000 HRS) SERVICE",20,P20417A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Drum 209 Ltr",DRM,1
G1,CRHO-M03-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 3-MONTHLY (250 HRS) SERVICE,20,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,1
G1,CRHO-M03-01,JOB FOR NAUTILUS CRANE MODEL 180B1-80(MS) 3-MONTHLY (250 HRS) SERVICE,20,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,1
G1,CEDE-H250-02,"Job for MTN Cummins engine model KTA-50-G9, 250 hrs(without eliminator)service",40,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H250-02,"Job for MTN Cummins engine model KTA-50-G9, 250 hrs(without eliminator)service",100,P20184A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF3325",PCS,5
G1,CEDE-H250-02,"Job for MTN Cummins engine model KTA-50-G9, 250 hrs(without eliminator)service",110,P20183A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF777",PCS,2
G1,CEDE-H250-02,"Job for MTN Cummins engine model KTA-50-G9, 250 hrs(without eliminator)service",120,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,3
G1,CEDE-H250-02,"Job for MTN Cummins engine model KTA-50-G9, 250 hrs(without eliminator)service",160,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H250-02,"Job for MTN Cummins engine model KTA-50-G9, 250 hrs(without eliminator)service",170,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H250-02,"Job for MTN Cummins engine model KTA-50-G9, 250 hrs(without eliminator)service",180,P20345A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25544",PCS,2
G1,CEDE-H250-02,"Job for MTN Cummins engine model KTA-50-G9, 250 hrs(without eliminator)service",190,P20346A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25545",PCS,2
G1,PUSC-H3000-01,"Job for Mechanic & E&I Bornemann crude transfer pumps model w8.5z 3,000 hr or 6-monthly service",120,P20430A,"OIL, NO MODIFIER, TYPE Shell Omala G150(Omala150) Pail 20 Ltr",PAI,0.55
G1,PUSC-H3000-01,"Job for Mechanic & E&I Bornemann crude transfer pumps model w8.5z 3,000 hr or 6-monthly service",130,P20536A,"OIL, NO MODIFIER, TYPE Shell Morlina S2 BL10(Morlina 10) Pail 20 Ltr",PAI,1
G1,PUSC-H3000-01,"Job for Mechanic & E&I Bornemann crude transfer pumps model w8.5z 3,000 hr or 6-monthly service",150,P21684A,"GREASE, NO MODIFIER, TYPE Shell Gadus S3 T150J2 (Stamina RL2)(Pail 18kg)",PAI,0.01
G1,CHHD-H500-01,Job for Mechanic Nautilius marine crane model 60B2A-70 Hydraulic system 500 hr or 6- monthly service,20,P20329A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Pail 20 Ltr",PAI,1
G1,CHHD-H500-01,Job for Mechanic Nautilius marine crane model 60B2A-70 Hydraulic system 500 hr or 6- monthly service,60,P20338A,"FILTER, HYDRAULIC FILTER BLADWIN P/N N45418-502",EA,1
G1,COSC-H4000-01,"Job for Mechanic Air compressor Atlas Copco GA75PLUS 4,000 hr service",220,P20301A,"OIL, INDUSTRIAL, CONTAINER CAN 20 L., FLASH POINT >390 Deg F (PMCC), TYPE ROTO-INJECFLUID, VISCOSITY RATING 40-50 (CS @ 104 Deg F)",PAI,1.5
G1,COSC-H4000-01,"Job for Mechanic Air compressor Atlas Copco GA75PLUS 4,000 hr service",230,P22773A,"OIL & AIR FILTER ASS'Y P/N : 2901194500   ""ATLAS COPCO""",EA,1
G1,COSC-H4000-01,"Job for Mechanic Air compressor Atlas Copco GA75PLUS 4,000 hr service",240,P22773A,"OIL & AIR FILTER ASS'Y P/N : 2901194500   ""ATLAS COPCO""",EA,1
G1,CHHD-H2000-02,"Job for Mechanic Nautilius marine crane model 180B1-80(MS) Hydraulic system 2,000 hr or annual service",20,P20417A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Drum 209 Ltr",DRM,10
G1,CHHD-H2000-02,"Job for Mechanic Nautilius marine crane model 180B1-80(MS) Hydraulic system 2,000 hr or annual service",40,P20306A,"FILTER, HYDRAULIC FILTER ""DONALDSON""P/N P164703 /N45418-501",EA,1
G1,PUCE-W02-01,Job for Mechanic GOULDS Closed drain booster pump 2-weekly service,60,P20329A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Pail 20 Ltr",PAI,0.25
G1,WIHW-H1000-01,"Job for Mechanic Braden hydraulic load and auxiliary hoist 1,000 hr or annual service",20,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,PUPG-M06-02,Job for Mechanic Milton Roy Milroyal B/D pump 6-monthly service,20,P20420A,"OIL, SHELL OMALA S2 G 460 / P20L",PAI,1
G1,EGMD-H4000-01,"Job for E&I Tech Generator stamford PI734,HCI 634K 4,000 hr service",110,P20418A,"BEARING, GREASE GHY72 FOR STAMFORD ALTERNATOR BEARING",TIN,0.2
G1,WHCP-M01-01,Job for E&I Tech Wellhead control panel monthly service,50,P20119A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M46(Tellus 37) Drum 209 Ltr",DRM,0.5
G1,WHCP-Y01-01,Job for E&I Tech Wellhead control panel annual service,60,P20119A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M46(Tellus 37) Drum 209 Ltr",DRM,0.5
G1,WIHW-H500-01,Job for Mechanic Braden hydraulic load and auxiliary hoist 500 hr or 6-monthly service,40,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,PUCE-W02-02,Job for Mechanic Flowserve pump model 4HPX15A/ERPN 80-400 2-weekly service,70,P22141A,"OIL, SHELL TURBO T100 18 LTR/PAIL",PAI,0.25
G1,PUCE-H1000-01,"Job for Mechanic Flowserve pump model 4HPX15A/ERPN 80-400 1,000 hr or 3-monthly service",70,P22141A,"OIL, SHELL TURBO T100 18 LTR/PAIL",PAI,0.1
