Field,Activity,Activity Description,Operation Seq,Component,Component Description,UOM,Quantity
G1,CEDE-H250-04,Job for Mechanic Caterpillar engine model 3126DITA 250 hr or 3- monthly service,60,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CEDE-H250-04,Job for Mechanic Caterpillar engine model 3126DITA 250 hr or 3- monthly service,100,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,1
G1,CEDE-H250-04,Job for Mechanic Caterpillar engine model 3126DITA 250 hr or 3- monthly service,130,P20305A,"FUEL FILTER, FUEL FILTER P/N 1R-0751 ""CATERPILLAR""",EA,1
G1,CEDE-H250-04,Job for Mechanic Caterpillar engine model 3126DITA 250 hr or 3- monthly service,50,P23233A,"LUBE OIL, CUMMINS PREMIUM BLUE 20L MFG: FLEETGUARD, P/N : 20L-CI4",PAI,2
G1,WHCP-M06-01,Job for E&I Tech Wellhead control panel 6-monthly service,60,P20119A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M46(Tellus 37) Drum 209 Ltr",DRM,0.5
G1,PUPG-M06-01,Job for Mechanic FMC M06 Closed drain reciprocating triplex pump 6-monthly service,90,1007056,"GREASE, FOR PACKED PLUNGER EASTERN 12 HI TEMP",PAI,0.25
G1,CEDE-H2000-02,"Job for Mechanic Caterpillar engine model 3306DIT 2,000 hr or annual service",50,1006817,DUPLICATED PLEASE USE ITEM 1003331,EA,6
G1,CEDE-H2000-02,"Job for Mechanic Caterpillar engine model 3306DIT 2,000 hr or annual service",90,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CEDE-H2000-02,"Job for Mechanic Caterpillar engine model 3306DIT 2,000 hr or annual service",140,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,2
G1,CEDE-H2000-02,"Job for Mechanic Caterpillar engine model 3306DIT 2,000 hr or annual service",150,P21834A,"FUEL FILTER, N45424-558 FILTER FUEL PRIMARY, ELEMENT",EA,1
G1,CEDE-H2000-02,"Job for Mechanic Caterpillar engine model 3306DIT 2,000 hr or annual service",160,P20282A,"FILTER, FILTER A-FUEL P/N 1R-0750",EA,1
G1,CEDE-H2000-02,"Job for Mechanic Caterpillar engine model 3306DIT 2,000 hr or annual service",80,P23233A,"LUBE OIL, CUMMINS PREMIUM BLUE 20L MFG: FLEETGUARD, P/N : 20L-CI4",PAI,2
G1,CEDE-H2000-02,"Job for Mechanic Caterpillar engine model 3306DIT 2,000 hr or annual service",50,1003331,"NOZZLE, FUEL INJECTION, MFG CATERPILLAR, P/N 8N-7005",EA,6
G1,EMAC-H2000-02,"Job for E&I Tech AC ABB Motor Frame size  315&355-2,000 hr or 6-Monthly service",40,P21684A,"GREASE, NO MODIFIER, TYPE Shell Gadus S3 T150J2 (Stamina RL2)(Pail 18kg)",PAI,0.1
G1,EMAC-M06-01,Job for E&I Tech Reliance AC Motor 6-monthly service,30,P21682A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V100 2 (Alvania RL2)(Pail 18 kg)",PAI,0.1
G1,PUSC-H250-01,Job for Mechanic Bornemann crude transfer pumps model w8.5z 250 hr or monthly service,50,P20430A,"OIL, NO MODIFIER, TYPE Shell Omala G150(Omala150) Pail 20 Ltr",PAI,0.25
G1,PUSC-H250-01,Job for Mechanic Bornemann crude transfer pumps model w8.5z 250 hr or monthly service,70,P20536A,"OIL, NO MODIFIER, TYPE Shell Morlina S2 BL10(Morlina 10) Pail 20 Ltr",PAI,0.25
G1,CHHD-H500-02,Job for Mechanic Nautilius marine crane swing mechanism 500 hr or 6-monthly service,50,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,CHHD-H500-02,Job for Mechanic Nautilius marine crane swing mechanism 500 hr or 6-monthly service,60,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,0.1
G1,CHHD-H500-02,Job for Mechanic Nautilius marine crane swing mechanism 500 hr or 6-monthly service,70,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,0.1
G1,CHHD-H500-03,Job for Mechanic Nautilius marine crane model 180B1-80(MS) Hydraulic system 500 hr or 6-monthly service,20,P20329A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Pail 20 Ltr",PAI,1
G1,CHHD-H500-03,Job for Mechanic Nautilius marine crane model 180B1-80(MS) Hydraulic system 500 hr or 6-monthly service,60,P20306A,"FILTER, HYDRAULIC FILTER ""DONALDSON""P/N P164703 /N45418-501",EA,1
G1,DYIA-H8000-01,"Job for E&I Tech Instrument air dryer 8,000 hr Service",150,P21187A,"FILTER, FILTER ELEMENT FOR MPF 300 P/N: 250024-427 ""Sullair""",PCS,1
G1,DYIA-H8000-01,"Job for E&I Tech Instrument air dryer 8,000 hr Service",160,P21188A,"FILTER, FILTER ELEMENT FOR MPH 300 P/N: 250024-435 ""Sullair""",PCS,1
G1,DYIA-H8000-01,"Job for E&I Tech Instrument air dryer 8,000 hr Service",240,1007055,"DRYER, ALUMINA, ACTIVATED ALUINA P/N 02250140-346 FOR AIR DRYER WPA",BAG,1
G1,COSC-H2000-01,"Job for Mechanic Air compressor Atlas Copco GA75PLUS 2,000 hr service",60,P20301A,"OIL, INDUSTRIAL, CONTAINER CAN 20 L., FLASH POINT >390 Deg F (PMCC), TYPE ROTO-INJECFLUID, VISCOSITY RATING 40-50 (CS @ 104 Deg F)",PAI,0.25
G1,DYIA-H8000-02,"Job for E&I Tech Instrument Air dryer Atlas copco CD140 8,000 hr service",80,P20461A,"DESICANT, DESICCANT (145 KGS) P/N : 1617603406   ""ATLAS COPCO""",SET,1
G1,DYIA-H8000-02,"Job for E&I Tech Instrument Air dryer Atlas copco CD140 8,000 hr service",130,P21203A,"FILTER KIT,   FILTER KIT PD150 (NET)  P/N : 2901053800   ""ATLAS COPCO""",EA,1
G1,DYIA-H8000-02,"Job for E&I Tech Instrument Air dryer Atlas copco CD140 8,000 hr service",140,P21204A,"FILTER KIT,  FILTER KIT DD150 (NET)  P/N : 2901053900  ""ATLAS COPCO""",EA,1
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",160,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",170,P20163A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF670",EA,4
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",180,P20183A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF777",PCS,2
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",190,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",210,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,2
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",230,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,1
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",240,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",250,P20268A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF4674",PCS,2
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",260,P20270A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF4675",PCS,2
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",40,1006787,"INJECTOR, QST30, MFG CUMMINS, P/N 110204096/4025281",PCS,12
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",50,1006791,"PUMP, FULE INJECTION PUMP FOR QST30, CUMMINS",EA,2
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",300,1006793,"PUMP, TYPE WATER PUMP QST30 FOR GEN SET WPA, MFG CUMMINS, P/N 4090031",PCS,1
G1,CEDE-H6000-01,"Job for Mechanic Cummins engine model QST30-G4 6,000 hr service",310,1006797,"TURBOCHARGER, ENGINE, HX82, MFG CUMMINS, P/N 4955510",SET,2
G1,CEDE-H500-01,Job for Mechanic Caterpillar engine model 3306DIT 500 hr or 6 monthly service,60,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CEDE-H500-01,Job for Mechanic Caterpillar engine model 3306DIT 500 hr or 6 monthly service,100,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,1
G1,CEDE-H500-01,Job for Mechanic Caterpillar engine model 3306DIT 500 hr or 6 monthly service,110,P21834A,"FUEL FILTER, N45424-558 FILTER FUEL PRIMARY, ELEMENT",EA,1
G1,CEDE-H500-01,Job for Mechanic Caterpillar engine model 3306DIT 500 hr or 6 monthly service,120,P20282A,"FILTER, FILTER A-FUEL P/N 1R-0750",EA,1
G1,CEDE-H500-01,Job for Mechanic Caterpillar engine model 3306DIT 500 hr or 6 monthly service,50,P23233A,"LUBE OIL, CUMMINS PREMIUM BLUE 20L MFG: FLEETGUARD, P/N : 20L-CI4",PAI,2
G1,CHHD-H2000-01,"Job for Mechanic Nautilius marine crane model 60B2A-70 Hydraulic system 2,000 hr or annual service",20,P20417A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Drum 209 Ltr",DRM,10
G1,CHHD-H2000-01,"Job for Mechanic Nautilius marine crane model 60B2A-70 Hydraulic system 2,000 hr or annual service",40,P20338A,"FILTER, HYDRAULIC FILTER BLADWIN P/N N45418-502",EA,1
G1,COSC-H8000-01,"Job for Mechanic Air compressor sullair model LS100-40XH 8,000 hr service",30,P20328A,"OIL, OIL,SULLAIR COMPRESSOR FLUID P/N 250022-669 (SULLUBE 32) FOR WPA AIR COMPRESSOR",PAI,1
G1,COSC-H8000-01,"Job for Mechanic Air compressor sullair model LS100-40XH 8,000 hr service",100,P20114A,"AIR FILTER, P/N: 02250125-372 ELEMENT, AIR FILTER",EA,1
G1,COSC-H8000-01,"Job for Mechanic Air compressor sullair model LS100-40XH 8,000 hr service",120,P20290A,"FILTER, OIL FILTER P/N 250025-525 FOR SULLAIR LS100-40 XH/A(WPA)",EA,1
G1,COSC-H8000-01,"Job for Mechanic Air compressor sullair model LS100-40XH 8,000 hr service",130,P21682A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V100 2 (Alvania RL2)(Pail 18 kg)",PAI,0.01
G1,COSC-H8000-01,"Job for Mechanic Air compressor sullair model LS100-40XH 8,000 hr service",220,P20291A,"SEPARATOR, SEPARATOR,PRIMARY ELEMENT P/N 02250137-895 FOR AIR COMPRESSOR LS100-40XH/A(WPA)",EA,1
G1,PUPG-Y01-01,Job for Mechanic FMC M06 Closed drain reciprocating triplex pump  annual service,80,1007056,"GREASE, FOR PACKED PLUNGER EASTERN 12 HI TEMP",PAI,0.25
G1,PUCE-M03-01,Job for Mechanic GOULDS Closed drain booster pump 3-monthly service,60,P20329A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Pail 20 Ltr",PAI,1
G1,CEDE-H2000-03,"Job for Mechanic Caterpillar engine model  3126DITA 2,000 hr or annual service",50,1006817,DUPLICATED PLEASE USE ITEM 1003331,EA,6
G1,CEDE-H2000-03,"Job for Mechanic Caterpillar engine model  3126DITA 2,000 hr or annual service",90,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CEDE-H2000-03,"Job for Mechanic Caterpillar engine model  3126DITA 2,000 hr or annual service",140,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,2
G1,CEDE-H2000-03,"Job for Mechanic Caterpillar engine model  3126DITA 2,000 hr or annual service",150,P21834A,"FUEL FILTER, N45424-558 FILTER FUEL PRIMARY, ELEMENT",EA,1
G1,CEDE-H2000-03,"Job for Mechanic Caterpillar engine model  3126DITA 2,000 hr or annual service",160,P20305A,"FUEL FILTER, FUEL FILTER P/N 1R-0751 ""CATERPILLAR""",EA,1
G1,CEDE-H2000-03,"Job for Mechanic Caterpillar engine model  3126DITA 2,000 hr or annual service",80,P23233A,"LUBE OIL, CUMMINS PREMIUM BLUE 20L MFG: FLEETGUARD, P/N : 20L-CI4",PAI,2
G1,CEDE-H2000-03,"Job for Mechanic Caterpillar engine model  3126DITA 2,000 hr or annual service",50,1003331,"NOZZLE, FUEL INJECTION, MFG CATERPILLAR, P/N 8N-7005",EA,6
G1,COSC-H1000-01,"Job for Mechanic Air compressor sullair model  LS100-40XH 1,000 hr Service",100,P20114A,"AIR FILTER, P/N: 02250125-372 ELEMENT, AIR FILTER",EA,1
G1,COSC-H1000-01,"Job for Mechanic Air compressor sullair model  LS100-40XH 1,000 hr Service",120,P20290A,"FILTER, OIL FILTER P/N 250025-525 FOR SULLAIR LS100-40 XH/A(WPA)",EA,1
G1,COSC-H1000-01,"Job for Mechanic Air compressor sullair model  LS100-40XH 1,000 hr Service",130,P21682A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V100 2 (Alvania RL2)(Pail 18 kg)",PAI,100
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",110,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",120,P20184A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF3325",PCS,5
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",130,P20183A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF777",PCS,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",140,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,3
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",190,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",210,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",220,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",230,P20345A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25544",PCS,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",240,P20346A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25545",PCS,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",60,1006795,"PUMP, FUEL INJECTION, TYPE PT TYPE G, RATING 1800RPM, C/W FUEL CONTROL DAMPER, FILTER, S/O VALVE AND GOVERNOR, MFG CUMMINS, P/N 3075537",PCS,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",50,P20443A,"O-RING, SEAL, O-RING MFG: CUMMINS, P/N : 131026",PCS,16
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",250,P20490A,"GASKET, GASKET,FLANGE MFG: CUMMINS, P/N : 3175517",PCS,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",250,P20233A,"CLAMPS, CLAMP  T BOLT MFG: CUMMINS, P/N : 3063809",PCS,4
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",280,P20493A,"HOSE, HOSE, PLAIN TURBOCHARGER P/N : 110072677/3630125  ""CUMMINS""",PCS,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",280,P20533A,"GASKET, GASKET HAND HOLE CYLINDER HEAD MFG: CUMMINS, P/N : 3175856",PCS,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",270,P20440A,"BELT, V RIBBED P/N : 110070478/3039376  ""CUMMINS""",PCS,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",270,P20441A,"BELT, V RIBBED P/N : 110069677/3003341 ""CUMMINS""",EA,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",270,P20439A,"GASKET,  GASKET OIL DRAIN MFG: CUMMINS, P/N : 3202117",EA,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",280,P20429A,"GASKET, GASKET, TURBOCHARGER MFG: CUMMINS, P/N : 3630452",PCS,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",170,P20434A,"GASKET, GASKET WTR CONNECTION MFG: CUMMINS, P/N : 3052908",SET,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",170,1006792,"PUMP, CENTRIFUGAL, TYPE WATER, MFG CUMMINS, P/N 4376118/5633400",PCS,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",280,1006797,"TURBOCHARGER, ENGINE, HX82, MFG CUMMINS, P/N 4955510",SET,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",50,P20361A,"GASKET, GASKET, COVER MFG: CUMMINS, P/N : 4920076 (4922219)",PCS,16
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",50,P20529A,"WASHER, WASHER, SEALING MFG: CUMMINS, P/N : 3023095",PCS,32
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",250,P20486A,"HOSE, RADIATOR HOSE MFG: CUMMINS, P/N : 60985",EA,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",250,P20496A,"ABSORBER, ABSORBER ,SHOCK MFG: CUMMINS, P/N : 3008018",PCS,1
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",250,P20530A,"CLAMPS, CLAMP T-BOLT MFG: CUMMINS, P/N : 140315",PCS,2
G1,CEDE-H6000-02,"Job for Mechanic Cummins engine model KTA-50-G3/G9 6,000 hr service",50,1006798,"INJECTOR, MFG CUMMINS, P/N 110089737/3349861",EA,1
G1,COSC-H8000-03,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",220,P20301A,"OIL, INDUSTRIAL, CONTAINER CAN 20 L., FLASH POINT >390 Deg F (PMCC), TYPE ROTO-INJECFLUID, VISCOSITY RATING 40-50 (CS @ 104 Deg F)",PAI,1.5
G1,COSC-H8000-03,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",230,P22773A,"OIL & AIR FILTER ASS'Y P/N : 2901194500   ""ATLAS COPCO""",EA,1
G1,COSC-H8000-03,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",240,P22773A,"OIL & AIR FILTER ASS'Y P/N : 2901194500   ""ATLAS COPCO""",EA,1
G1,COSC-H8000-03,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",320,P20302A,"SEPARATOR, OIL SEPARATOR KIT P/N : 2901056622 (OIL SEPARATOR  P/N 1622365600, O-RING P/N0663211116)  ""ATLAS COPCO""",EA,1
G1,COSC-H8000-03,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",330,P23030A,"OIL STOP VALVE KITP/N 2901108400 ""ATLAS COPCO""",EA,1
G1,COSC-H8000-03,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",340,P20589A,"THERMOSTAT VALVE, THERMOSTAT VALVE KIT P/N : 2901146400  ""ATLAS COPCO""",EA,1
G1,COSC-H8000-03,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",350,P20659A,"KIT, MINIMUM PRESSURE VALVE KIT P/N : 2901145300  ""ATLAS COPCO""",EA,1
G1,CHHD-H250-02,Job for Mechanic Nautilius marine crane swing mechanism 250 hr or 3- monthly service,50,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,CHHD-H250-02,Job for Mechanic Nautilius marine crane swing mechanism 250 hr or 3- monthly service,60,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,0.1
G1,CHHD-H250-02,Job for Mechanic Nautilius marine crane swing mechanism 250 hr or 3- monthly service,70,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,0.1
G1,PUSC-W02-01,Job for Mechanic Moyno closed drain pump 2-weekly service,70,P20329A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Pail 20 Ltr",PAI,0.1
G1,CHHD-H1000-01,Job for Mechanic Nautilius marine crane swing mechanism 1000 hr or annual service,50,P20327A,"OIL, NO MODIFIER, TYPE Shell Omala S2 G220(Omala 220) Pail 20 Ltr",PAI,1
G1,CHHD-H1000-01,Job for Mechanic Nautilius marine crane swing mechanism 1000 hr or annual service,60,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,0.1
G1,CHHD-H1000-01,Job for Mechanic Nautilius marine crane swing mechanism 1000 hr or annual service,70,P21683A,"GREASE, NO MODIFIER, TYPE Shell Gadus S2 V220 2(Alvania EP2)(Pail 18 kg)",PAI,0.1
G1,PUCE-M01-01,Job for Mechanic GOULDS Closed drain booster pump monthly service,60,P20329A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Pail 20 Ltr",PAI,0.25
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,50,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,60,P20163A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF670",EA,4
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,70,P20183A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF777",PCS,2
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,80,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,110,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,1
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,130,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,1
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,140,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,150,P20268A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF4674",PCS,2
G1,CEDE-H250-01,Job for Mechanic & E&I Cummins engine model QST30-G4 250 hr service,160,P20270A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF4675",PCS,2
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",140,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",150,P20163A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF670",EA,4
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",160,P20183A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF777",PCS,2
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",170,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",200,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,1
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",220,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,1
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",230,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",240,P20268A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF4674",PCS,2
G1,CEDE-H2000-01,"Job for Mechanic Cummins engine model QST30-G4 2,000 hr service",250,P20270A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF4675",PCS,2
G1,PUCE-H2000-01,"Job for Mechanic Flowserve pump model 4HPX15A/ERPN 80-400 2,000 hr or 6-monthly service",90,P22141A,"OIL, SHELL TURBO T100 18 LTR/PAIL",PAI,0.55
G1,PUPG-M03-01,Job for Mechanic FMC M06 Closed drain reciprocating triplex pump 3-monthly service,110,1007056,"GREASE, FOR PACKED PLUNGER EASTERN 12 HI TEMP",PAI,0.25
G1,PUSC-M03-01,Job for Mechanic Moyno closed drain pump 3-monthly service,130,P20329A,"OIL, NO MODIFIER, TYPE Shell Tellus S2 M68(Tellus 68) Pail 20 Ltr",PAI,1
G1,PUPG-M02-01,Job for Mechanic William chemical injection pump 2-monthly service,50,P20297A,"OIL, SF96-100/4 4 OZ. SILICONE OIL IN BOTTLE",EA,0.25
G1,CEDE-H500-02,Job for Mechanic Caterpillar engine model 3126DITA 500 hr or 6- monthly service,60,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CEDE-H500-02,Job for Mechanic Caterpillar engine model 3126DITA 500 hr or 6- monthly service,100,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,1
G1,CEDE-H500-02,Job for Mechanic Caterpillar engine model 3126DITA 500 hr or 6- monthly service,110,P21834A,"FUEL FILTER, N45424-558 FILTER FUEL PRIMARY, ELEMENT",EA,1
G1,CEDE-H500-02,Job for Mechanic Caterpillar engine model 3126DITA 500 hr or 6- monthly service,120,P20305A,"FUEL FILTER, FUEL FILTER P/N 1R-0751 ""CATERPILLAR""",EA,1
G1,CEDE-H500-02,Job for Mechanic Caterpillar engine model 3126DITA 500 hr or 6- monthly service,130,P20286A,"ELEMENT, ELEMENT AS P/N 6I-2501 RADIAL SEAL AIR FILTER(OUTTER)",EA,1
G1,CEDE-H500-02,Job for Mechanic Caterpillar engine model 3126DITA 500 hr or 6- monthly service,140,P20287A,"ELEMENT, ELEMENT (R)  P/N 6I-2502 RADIAL SEAL AIR FILTER(INNER)",EA,1
G1,CEDE-H500-02,Job for Mechanic Caterpillar engine model 3126DITA 500 hr or 6- monthly service,50,P23233A,"LUBE OIL, CUMMINS PREMIUM BLUE 20L MFG: FLEETGUARD, P/N : 20L-CI4",PAI,2
G1,PUPG-M03-02,Job for Mechanic Milton Roy Milroyal B/D pump 3-monthly service,20,P20420A,"OIL, SHELL OMALA S2 G 460 / P20L",PAI,0.25
G1,PUPG-M06-03,Job for Mechanic Williams milton roy pump 6-monthly service,40,P20297A,"OIL, SF96-100/4 4 OZ. SILICONE OIL IN BOTTLE",EA,0.25
G1,CEDE-H250-03,Job for Mechanic Caterpillar engine model 3306DIT 250 hr or 3-monthly service,60,P20322A,"FILTER, OIL FILTER P/N 1R0739",EA,1
G1,CEDE-H250-03,Job for Mechanic Caterpillar engine model 3306DIT 250 hr or 3-monthly service,100,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,1
G1,CEDE-H250-03,Job for Mechanic Caterpillar engine model 3306DIT 250 hr or 3-monthly service,130,P20282A,"FILTER, FILTER A-FUEL P/N 1R-0750",EA,1
G1,CEDE-H250-03,Job for Mechanic Caterpillar engine model 3306DIT 250 hr or 3-monthly service,50,P23233A,"LUBE OIL, CUMMINS PREMIUM BLUE 20L MFG: FLEETGUARD, P/N : 20L-CI4",PAI,2
G1,CEDE-H1500-01,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service(First engine service),70,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H1500-01,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service(First engine service),150,P20184A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF3325",PCS,5
G1,CEDE-H1500-01,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service(First engine service),160,P20183A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF777",PCS,2
G1,CEDE-H1500-01,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service(First engine service),170,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,3
G1,CEDE-H1500-01,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service(First engine service),200,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H1500-01,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service(First engine service),210,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H1500-01,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service(First engine service),220,P20345A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25544",PCS,2
G1,CEDE-H1500-01,Job for Mechanic Cummins engine model KTA50-G9 1500 hrs service(First engine service),230,P20346A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25545",PCS,2
G1,CEDE-H1000-01,Job for Mechanic Caterpillar engine Model C9-1000 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H1000-01,Job for Mechanic Caterpillar engine Model C9-1000 hr service,120,1010803,"FILTER, FUEL, TYPE ADVANCE EFFICIENCY, MFG CATERPILLAR, P/N 1R-0751",PCS,1
G1,CEDE-H1000-01,Job for Mechanic Caterpillar engine Model C9-1000 hr service,50,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,1
G1,CEDE-H1000-01,Job for Mechanic Caterpillar engine Model C9-1000 hr service,40,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G1,CEDE-H1000-01,Job for Mechanic Caterpillar engine Model C9-1000 hr service,120,1010805,"FILTER, AIR, TYPE CRANKCASE VENTILATION, MFG CATERPILLAR, P/N 274-7913",PCS,1
G1,CEDE-H1000-01,Job for Mechanic Caterpillar engine Model C9-1000 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,0
G1,CEDE-H1000-01,Job for Mechanic Caterpillar engine Model C9-1000 hr service,120,1010788,"FILTER, AIR, TYPE PRIMARY AIR INTAKE FILTER, MFG CATERPILLAR, P/N 132-7167",PCS,1
G1,CEDE-H1000-01,Job for Mechanic Caterpillar engine Model C9-1000 hr service,120,1010789,"FILTER, AIR, TYPE SECONDARY AIR INTAKE FILTER, MFG CATERPILLAR, P/N 6I-2510",PCS,1
G1,CEDE-H2000-05,Job for Mechanic Caterpillar engine Model C9-2000 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H2000-05,Job for Mechanic Caterpillar engine Model C9-2000 hr service,50,1010803,"FILTER, FUEL, TYPE ADVANCE EFFICIENCY, MFG CATERPILLAR, P/N 1R-0751",PCS,1
G1,CEDE-H2000-05,Job for Mechanic Caterpillar engine Model C9-2000 hr service,40,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G1,CEDE-H2000-05,Job for Mechanic Caterpillar engine Model C9-2000 hr service,50,1010805,"FILTER, AIR, TYPE CRANKCASE VENTILATION, MFG CATERPILLAR, P/N 274-7913",PCS,1
G1,CEDE-H2000-05,Job for Mechanic Caterpillar engine Model C9-2000 hr service,50,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,1
G1,CEDE-H2000-05,Job for Mechanic Caterpillar engine Model C9-2000 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,0
G1,CEDE-H2000-05,Job for Mechanic Caterpillar engine Model C9-2000 hr service,50,1010788,"FILTER, AIR, TYPE PRIMARY AIR INTAKE FILTER, MFG CATERPILLAR, P/N 132-7167",PCS,1
G1,CEDE-H2000-05,Job for Mechanic Caterpillar engine Model C9-2000 hr service,50,1010789,"FILTER, AIR, TYPE SECONDARY AIR INTAKE FILTER, MFG CATERPILLAR, P/N 6I-2510",PCS,1
G1,CEDE-H500-04,Job for Mechanic Caterpillar engine Model C9-500 hr service,50,1009031,DUPLICATE ITEM 1013313,EA,1
G1,CEDE-H500-04,Job for Mechanic Caterpillar engine Model C9-500 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H500-04,Job for Mechanic Caterpillar engine Model C9-500 hr service,120,1010803,"FILTER, FUEL, TYPE ADVANCE EFFICIENCY, MFG CATERPILLAR, P/N 1R-0751",PCS,1
G1,CEDE-H500-04,Job for Mechanic Caterpillar engine Model C9-500 hr service,50,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,1
G1,CEDE-H500-04,Job for Mechanic Caterpillar engine Model C9-500 hr service,40,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G1,CEDE-H500-04,Job for Mechanic Caterpillar engine Model C9-500 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,0
G1,CEDE-H500-04,Job for Mechanic Caterpillar engine Model C9-500 hr service,120,1010805,"FILTER, AIR, TYPE CRANKCASE VENTILATION, MFG CATERPILLAR, P/N 274-7913",PCS,1
G1,CEDE-H750-01,Job for Mechanic Caterpillar engine Model C9-750 hr service,50,1009031,DUPLICATE ITEM 1013313,EA,1
G1,CEDE-H750-01,Job for Mechanic Caterpillar engine Model C9-750 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H750-01,Job for Mechanic Caterpillar engine Model C9-750 hr service,50,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,1
G1,CEDE-H750-01,Job for Mechanic Caterpillar engine Model C9-750 hr service,50,1010803,"FILTER, FUEL, TYPE ADVANCE EFFICIENCY, MFG CATERPILLAR, P/N 1R-0751",PCS,1
G1,CEDE-H750-01,Job for Mechanic Caterpillar engine Model C9-750 hr service,40,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G1,CEDE-H750-01,Job for Mechanic Caterpillar engine Model C9-750 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,0
G1,CEDE-H750-01,Job for Mechanic Caterpillar engine Model C9-750 hr service,50,1010805,"FILTER, AIR, TYPE CRANKCASE VENTILATION, MFG CATERPILLAR, P/N 274-7913",PCS,1
G1,CRDO-M03-01,Job for Mechanic Crane Herkules Model RM430028  3-Monthly service,151,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.1
G1,CRDO-M03-01,Job for Mechanic Crane Herkules Model RM430028  3-Monthly service,171,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.1
G1,CRDO-M03-01,Job for Mechanic Crane Herkules Model RM430028  3-Monthly service,211,1009010,"LUBRICANT, TYPE WIRE ROPE LUBRICANT, SOLVENT-DEWAXED, BASEOIL, CONTAINER RESIDUAL OILS (PETROLEUM), 12.5 LITRE/PAIL, MFG BRIDON, P/N BRILUBE 70",PAI,0.5
G1,CRDO-M06-01,Job for Mechanic Crane Herkules Model RM430028  6-Monthly service,31,1005589,"FILTER, OIL, FILTERING RETENTION HIGH PRESSURE, MFG MP FILTRI, P/N HP-320-1-A10-A-N-P01",EA,1
G1,CRDO-M06-01,Job for Mechanic Crane Herkules Model RM430028  6-Monthly service,151,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.1
G1,CRDO-M06-01,Job for Mechanic Crane Herkules Model RM430028  6-Monthly service,171,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.1
G1,CRDO-M06-01,Job for Mechanic Crane Herkules Model RM430028  6-Monthly service,21,1002645,"OIL, VISC RTG 220, FLASH POINT 240 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 GX220",PAI,0.5
G1,CRDO-M06-01,Job for Mechanic Crane Herkules Model RM430028  6-Monthly service,211,1009010,"LUBRICANT, TYPE WIRE ROPE LUBRICANT, SOLVENT-DEWAXED, BASEOIL, CONTAINER RESIDUAL OILS (PETROLEUM), 12.5 LITRE/PAIL, MFG BRIDON, P/N BRILUBE 70",PAI,0.5
G1,CRDO-M06-01,Job for Mechanic Crane Herkules Model RM430028  6-Monthly service,21,1009897,"OIL, GEAR, SAE GRADE 85W-140, FLASH POINT 315DEG.C, VISC RTG 14.4 MM2/S AT 100DEG.C, CONT PAIL 18L, MFG CALTEX, P/N DELO GEAR EP-5 SAE 85W-140",PAI,1
G1,CRDO-M06-01,Job for Mechanic Crane Herkules Model RM430028  6-Monthly service,20,1003486,"GREASE, TYPE GADUS S2 V220 2, TEMP RTG -20 TO 130 DEG C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN/18L, MFG SHELL, P/N GADUS S2 V220 2/18 L",PAI,0.1
G1,COSC-H4000-02,"Job for Mechanic Air compressor Atlas Copco Moel GA75PLUS 4,000 hr Service",10,1002624,"DUPLICATED, PLEASE USE ITEM 1003255",PAI,1
G1,COSC-H4000-02,"Job for Mechanic Air compressor Atlas Copco Moel GA75PLUS 4,000 hr Service",40,1002872,DUPLICATE ITEM 1004076,EA,1
G1,COSC-H4000-02,"Job for Mechanic Air compressor Atlas Copco Moel GA75PLUS 4,000 hr Service",50,1002829,DUPLICATE ITEM 1003332,SET,1
G1,COSC-H4000-02,"Job for Mechanic Air compressor Atlas Copco Moel GA75PLUS 4,000 hr Service",80,1002625,"KIT, TYPE SEPARATOR, CONTAINS A OIL SEPARATOR (1622365600), CONTAINS B O-RING (0663211116), MFG ATLAS COPCO, P/N 2901056622",EA,1
G1,COSC-H4000-02,"Job for Mechanic Air compressor Atlas Copco Moel GA75PLUS 4,000 hr Service",10,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,1
G1,COSC-H4000-02,"Job for Mechanic Air compressor Atlas Copco Moel GA75PLUS 4,000 hr Service",40,1003332,"ELEMENT, FILTER, TYPE AIR & OIL, MFG ATLAS COPCO, P/N 9093003211",EA,1
G1,COSC-H4000-02,"Job for Mechanic Air compressor Atlas Copco Moel GA75PLUS 4,000 hr Service",20,1004076,"KIT, TYPE FILTER REPLACEMENT, CONTAINS OIL FILTER ELEMENT ASSY, MFG ATLAS COPCO, P/N 2901194502",EA,1
G1,COSC-H8000-05,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",30,1005474,"KIT, APPLICATION PM KIT 8000 HR. RIF, MFG ATLAS COPCO, P/N 2901920070",KIT,1
G1,COSC-H8000-05,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",30,1017451,"KIT, TYPE THERMOSTAT VALVE, APP SET 75 DEG C., FOR AIR COMPRESSOR MODEL GA75 PLUS, S/N API616088, MFG ATLAS COPCO, P/N 2901 1618 00",EA,1
G1,COSC-H8000-05,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",30,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,2
G1,COSC-H8000-05,"Job for Mechanic Air compressor Atlas Copco model GA75PLUS 8,000 hr service",30,1005249,"KIT, APPLICATION OIL SEPARATOR KIT, MFG ATLAS COPCO, P/N 2901920040",KIT,1
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,31,1005589,"FILTER, OIL, FILTERING RETENTION HIGH PRESSURE, MFG MP FILTRI, P/N HP-320-1-A10-A-N-P01",EA,1
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,211,1009010,"LUBRICANT, TYPE WIRE ROPE LUBRICANT, SOLVENT-DEWAXED, BASEOIL, CONTAINER RESIDUAL OILS (PETROLEUM), 12.5 LITRE/PAIL, MFG BRIDON, P/N BRILUBE 70",PAI,0.5
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,171,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.1
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,151,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.1
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,21,1002645,"OIL, VISC RTG 220, FLASH POINT 240 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 GX220",PAI,1
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,23,1002645,"OIL, VISC RTG 220, FLASH POINT 240 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 GX220",PAI,3
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,24,1002645,"OIL, VISC RTG 220, FLASH POINT 240 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 GX220",PAI,1
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,31,1020526,"FILTER, OIL, FILTER RETENTION HIGHT PRESSURE, FOR HYDRAULIC DISCHARGE FILTER, MFG MP FILTRI, P/N HP-320-4-A10-A-N",EA,4
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,31,1021209,"SEAL, O-RING, TYPE KIT, FOR HYDRAULIC SUCTION FILTER MP FILTRI MODEL SF503M60NP01, MFG MP FILTRI, P/N 02050070 (NBR)",EA,2
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,31,1020525,"FILTER, OIL, FILTER RETENTION FOR HYDRAULIC SUCTION FILTER, MFG MP FILTRI, P/N SF503M60NP01",EA,2
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,31,1018667,"ELEMENT, FILTER, TYPE HYDRAULIC RETURN FILTER, USE FOR FILTER MP FILTRI MODEL MPH630, MFG MP FILTRI, P/N MR6302A25A",SET,2
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,31,1018666,"ELEMENT, FILTER, TYPE HYDRAULIC SUCTION FILTER, USE FOR FILTER MP FILTRI MODEL SF504, MFG MP FILTRI, P/N SF504M60N",SET,2
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,31,1018665,"SEAL, O-RING, TYPE KIT, HYDRAULIC SUCTION FILTER, MATL FPM, USE FOR FILTER MP FILTRI MODEL SF2504, MFG MP FILTRI, P/N 02050073(FPM)",SET,2
G1,CRDO-Y01-02,Job for Mechanic Crane Herkules Model RM430028  Annual service,31,1018664,"SEAL, O-RING, TYPE KIT, FOR HYDRAULIC DISCHARGE FILTER, MATL NBR, USE FOR FILTER MP FILTRI MODEL FHP320, MFG MP FILTRI, P/N 02050272(NBR)",SET,4
G1,CEDE-H6000-03,Job for  Mechanic Cummins engine model KTA38-G2A  6000 hr service,30,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H6000-03,Job for  Mechanic Cummins engine model KTA38-G2A  6000 hr service,200,1002500,"ELEMENT, FILTER, TYPE OIL SPIN ON, SIZE 118.62 X 249.2MM., MFG FLEETGUARD, P/N LF670",EA,4
G1,CEDE-H6000-03,Job for  Mechanic Cummins engine model KTA38-G2A  6000 hr service,210,1002517,"ELEMENT, FILTER, TYPE OIL, SPIN-ON, SIZE 116.08 X 249.2MM., FILTER RETENTION 5 MICRON, MFG FLEETGUARD, P/N LF777",PCS,2
G1,CEDE-H6000-03,Job for  Mechanic Cummins engine model KTA38-G2A  6000 hr service,220,1002651,"ELEMENT, FILTER, TYPE FUEL/WATER SEPARATOR SPIN ON, SIZE 120.29 X 313MM., MFG FLEETGUARD, P/N FS1006",PCS,1
G1,CEDE-H250-07,Job for  Mechanic Cummins engine model KTA38-G2A 250 hr service,30,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H250-07,Job for  Mechanic Cummins engine model KTA38-G2A 250 hr service,90,1002500,"ELEMENT, FILTER, TYPE OIL SPIN ON, SIZE 118.62 X 249.2MM., MFG FLEETGUARD, P/N LF670",EA,4
G1,CEDE-H250-07,Job for  Mechanic Cummins engine model KTA38-G2A 250 hr service,100,1002517,"ELEMENT, FILTER, TYPE OIL, SPIN-ON, SIZE 116.08 X 249.2MM., FILTER RETENTION 5 MICRON, MFG FLEETGUARD, P/N LF777",PCS,2
G1,CEDE-H250-07,Job for  Mechanic Cummins engine model KTA38-G2A 250 hr service,110,1002651,"ELEMENT, FILTER, TYPE FUEL/WATER SEPARATOR SPIN ON, SIZE 120.29 X 313MM., MFG FLEETGUARD, P/N FS1006",PCS,1
G1,CEDE-H250-07,Job for  Mechanic Cummins engine model KTA38-G2A 250 hr service,140,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,4
G1,SLING-M03-01,Job for Mechanic and Contractor Sling 3 monthly service,1,P21828A,"COMPOUND, NO MODIFIER, TYPE Shell Gadus OG200(Cardiam)(Drum180kg)",PAI,1
G1,PIG-W06-01,Job for Operator Pipeline Pigging 6-weekly,20,P23404A,"PIG, CRISS CROSS SWAB 8"" RS-7 EXTRA LENGTH AT 533 mm.  WT/IBS 6.04 P/N 01-562-0856-U7",EA,1
G1,PIG-W06-01,Job for Operator Pipeline Pigging 6-weekly,20,P21939A,"PIG, REDSKIN SWAB 8"" RS-7 EXTRA LENGTH AT 533 MM. PE COATING ON TOP OF THE NOSE P/N 01-3802-0856-U7",EA,1
G1,PIG-W06-01,Job for Operator Pipeline Pigging 6-weekly,20,P23029A,"PIG, Poly foam pigs Dacon model PE/HD/NWB  High Density Cleaning Foam Pig 8.55"" dia x  21"" length (high density nylon wire brush  with nose closed)",EA,1
G1,VASP-Y01-02,Job for E&I Tech & Contractor Pressure relief valve pilot type annual  service,10,1006928,"VALVE, RELIEF, TYPE SAFETY, SET PRESS. 1150PSIG, INLET SIZE 1IN., CLASS 600, CONN RF, OULET SIZE 1IN. CLASS 150, CONN RF, MFG FARRIS, P/N 27CT33-320",SET,1
G1,VASP-Y01-02,Job for E&I Tech & Contractor Pressure relief valve pilot type annual  service,10,P23387A,"Gasket 150LB  size 1 ""Spiral wound  Hoop & Inner / outer 316SS, Filler : Graphite  API 601 - 0175"" THK",SET,1
G1,VASP-Y01-02,Job for E&I Tech & Contractor Pressure relief valve pilot type annual  service,10,P23389A,"Gasket600LB size 1"" Spiral wound  Hoop & Inner / outer 316SS, Filler : Graphite  API 601 - 0175"" THK",SET,1
G1,VAGA-M06-01,Job for Well Integrity WSVC X-MAS Tree Valves - 6 Monthly Inspection & Greasing,20,P23484A,"Grease, valve Lubicant, RS Clare 601, 18kg pail",PAI,3
G1,VASC-Y01-02,Job for E&I Tech & Contractor Pressure relief valve conventional type annual  service,60,1006927,"VALVE, RELIEF, TYPE SERIES 2600, SET PRESS. 800PSI, INLET SIZE 1IN. CLASS 600, CONN RF, OUTLET SIZE 2IN. CLASS 150, CONN RF, BODY MATL CS C/W BUG SCREEN, MFG FARRIS, P/N 26DU13L-120/SP",SET,1
G1,VASC-Y01-02,Job for E&I Tech & Contractor Pressure relief valve conventional type annual  service,60,P23387A,"Gasket 150LB  size 1 ""Spiral wound  Hoop & Inner / outer 316SS, Filler : Graphite  API 601 - 0175"" THK",SET,1
G1,VASC-Y01-02,Job for E&I Tech & Contractor Pressure relief valve conventional type annual  service,60,P23388A,"Gasket 300LB size 1"" Spiral wound  Hoop & Inner / outer 316SS, Filler : Graphite  API 601 - 0175"" THK",SET,1
G1,VASC-Y01-02,Job for E&I Tech & Contractor Pressure relief valve conventional type annual  service,60,P23389A,"Gasket600LB size 1"" Spiral wound  Hoop & Inner / outer 316SS, Filler : Graphite  API 601 - 0175"" THK",SET,1
G1,VASC-Y01-02,Job for E&I Tech & Contractor Pressure relief valve conventional type annual  service,60,P23390A,"Gasket size 2"" 150LB Spiral wound  Hoop & Inner / outer 316SS, Filler : Graphite  API 601 - 0175"" THK",SET,1
G1,VASC-Y01-02,Job for E&I Tech & Contractor Pressure relief valve conventional type annual  service,60,1006925,"VALVE, RELIEF, TYPE SERIES 2600, SET PRESS. 467PSI, INLET SIZE 1IN. CLASS 600, CONN RF, OUTLET SIZE 2IN CLASS 150, CONN RF, BODY MATL CS, MFG FARRIS, P/N 26DA13L-120",SET,1
G1,VASC-Y01-02,Job for E&I Tech & Contractor Pressure relief valve conventional type annual  service,60,1006926,DUPLICATE ITEM 1013945,SET,1
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P20724A,"COOLANT, ES COMPLEAT 5GL MFG: FLEETGUARD, P/N : CC2848",PAI,1
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P20184A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF3325",PCS,5
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P20183A,"FILTER, LUBE OIL FILTER MFG: FLEETGUARD, P/N : LF777",PCS,2
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,3
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P20345A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25544",PCS,2
G1,CEDE-H250-02(1),Job for Mechanic & E&I Cummins engine model KTA-50-G3/G9 250 hr service,1,P20346A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25545",PCS,2
G1,CEDE-H250-05,Job for MTN Cummins engine model KTA-50-G9 250 hrs(with Eliminator) service,100,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,3
G1,CEDE-H250-05,Job for MTN Cummins engine model KTA-50-G9 250 hrs(with Eliminator) service,140,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H250-05,Job for MTN Cummins engine model KTA-50-G9 250 hrs(with Eliminator) service,160,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H250-05,Job for MTN Cummins engine model KTA-50-G9 250 hrs(with Eliminator) service,170,P20345A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25544",PCS,2
G1,CEDE-H250-05,Job for MTN Cummins engine model KTA-50-G9 250 hrs(with Eliminator) service,180,P20346A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25545",PCS,2
G1,CEDE-H2000-04,"Job for MTN Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",40,P23232A,"LUBE OIL, CUMMINS PREMIUM BLUE 200L MFG: FLEETGUARD, P/N : 200L-CI4",DRM,1
G1,CEDE-H2000-04,"Job for MTN Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",120,P20279A,"SEPARATOR FILTER, 2020PM-OR  FUEL SEPARATOR REPLACEMENT ELEMENT RACOR PARKER 30 MICRON",PCS,3
G1,CEDE-H2000-04,"Job for MTN Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",150,P20340A,"FILTER, FUEL SEPARATOR MFG: FLEETGUARD, P/N : FS1006",PCS,2
G1,CEDE-H2000-04,"Job for MTN Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",170,P20181A,"FILTER, WATER FILTER MFG: FLEETGUARD, P/N : WF2076",PCS,2
G1,CEDE-H2000-04,"Job for MTN Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",180,P20345A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25544",PCS,2
G1,CEDE-H2000-04,"Job for MTN Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",190,P20346A,"FILTER, AIR FILTER MFG: FLEETGUARD, P/N : AF25545",PCS,2
G1,CEDE-H2000-04,"Job for MTN Cummins engine model KTA-50-G9, 2000 hrs(Eliminator) service",110,P23762A,"OIL COOLER, KIT LUB OIL CLR CVN MFG: CUMMINS, P/N : 3633026",SET,1
G1,CEDE-H1000/Y02-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-2 Yearly or 1000 hr service,50,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,0
G1,CEDE-H1000/Y02-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-2 Yearly or 1000 hr service,170,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.2
G1,CEDE-H1000/Y02-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-2 Yearly or 1000 hr service,60,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
