Field,Activity,Activity Description,Operation Seq,Component,Component Description,UOM,Quantity
G1,CEDE-H1000/Y02-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-2 Yearly or 1000 hr service,140,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
G1,CEDE-H1000/Y02-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-2 Yearly or 1000 hr service,150,1007826,"ELEMENT, FILTER, TYPE AIR, AS-AIR, PRIMARY, MFG CATERPILLAR, P/N 4N-0015",EA,1
G1,CEDE-H1000/Y02-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-2 Yearly or 1000 hr service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G1,CEDE-H1000/Y02-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-2 Yearly or 1000 hr service,170,1003486,"GREASE, TYPE GADUS S2 V220 2, TEMP RTG -20 TO 130 DEG C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN/18L, MFG SHELL, P/N GADUS S2 V220 2/18 L",PAI,0.2
G1,CEDE-H250/M06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Monthly or 250 hr service,60,1007828,DUPLICATE ITEM 1013313,EA,1
G1,CEDE-H250/M06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Monthly or 250 hr service,140,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
G1,CEDE-H250/M06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Monthly or 250 hr service,50,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H250/M06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Monthly or 250 hr service,150,1007826,"ELEMENT, FILTER, TYPE AIR, AS-AIR, PRIMARY, MFG CATERPILLAR, P/N 4N-0015",EA,1
G1,CEDE-H250/M06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Monthly or 250 hr service,60,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,1
G1,CEDE-H250/M06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Monthly or 250 hr service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G1,CEDE-H250/M06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Monthly or 250 hr service,140,1014952,"FILTER, FUEL, TYPE PRIMARY, ELEMENT MATL A-F, MFG CATERPILLAR, P/N 9M-2342",EA,1
G1,CEDE-H1500-02,Job for  Mechanic Cummins engine model KTA38-G2A 1500 hr service,30,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H1500-02,Job for  Mechanic Cummins engine model KTA38-G2A 1500 hr service,70,1002500,"ELEMENT, FILTER, TYPE OIL SPIN ON, SIZE 118.62 X 249.2MM., MFG FLEETGUARD, P/N LF670",EA,4
G1,CEDE-H1500-02,Job for  Mechanic Cummins engine model KTA38-G2A 1500 hr service,80,1002517,"ELEMENT, FILTER, TYPE OIL, SPIN-ON, SIZE 116.08 X 249.2MM., FILTER RETENTION 5 MICRON, MFG FLEETGUARD, P/N LF777",PCS,2
G1,CEDE-H1500-02,Job for  Mechanic Cummins engine model KTA38-G2A 1500 hr service,170,1002651,"ELEMENT, FILTER, TYPE FUEL/WATER SEPARATOR SPIN ON, SIZE 120.29 X 313MM., MFG FLEETGUARD, P/N FS1006",PCS,6
G1,CEDE-H1500-02,Job for  Mechanic Cummins engine model KTA38-G2A 1500 hr service,50,1002670,"GASKET, ENGINE, TYPE ROCKER LEVER COVER, MFG CUMMINS, P/N 4922219/4920076",PCS,12
G1,CEDE-H250-06,Job for Mechanic Caterpillar engine Model C9-250 hr service,50,1009031,DUPLICATE ITEM 1013313,EA,1
G1,CEDE-H250-06,Job for Mechanic Caterpillar engine Model C9-250 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H250-06,Job for Mechanic Caterpillar engine Model C9-250 hr service,50,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,1
G1,CEDE-H250-06,Job for Mechanic Caterpillar engine Model C9-250 hr service,50,1010803,"FILTER, FUEL, TYPE ADVANCE EFFICIENCY, MFG CATERPILLAR, P/N 1R-0751",PCS,1
G1,CEDE-H250-06,Job for Mechanic Caterpillar engine Model C9-250 hr service,40,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,1
G1,PUCE-M01-02,Job for Mechanic  Pump Goulds Model LF3196-Monthly ervice,140,1003684,"OIL, INDUSTRIAL, TYPE TURBO T, VISC RTG 100, FLASH POINT >250DEG.C, CONTAINER PAIL PER 18L",PAI,0.2
G1,PUCE-M01-02,Job for Mechanic  Pump Goulds Model LF3196-Monthly ervice,140,1012931,"OIL, HYDRAULIC, SAE20, UNIVERSAL LUBRICANT AND HYDRAULIC OIL, ANTI MAGNEIC, CONTAINER 5L, MFG OMEGA, P/N 612-SAE20",GAL,0.5
G1,CEDE-H5000/Y10-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-10 Yearly or 5000 hr service,70,1007828,DUPLICATE ITEM 1013313,EA,1
G1,CEDE-H5000/Y10-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-10 Yearly or 5000 hr service,190,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.2
G1,CEDE-H5000/Y10-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-10 Yearly or 5000 hr service,60,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H5000/Y10-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-10 Yearly or 5000 hr service,160,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
G1,CEDE-H5000/Y10-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-10 Yearly or 5000 hr service,170,1007826,"ELEMENT, FILTER, TYPE AIR, AS-AIR, PRIMARY, MFG CATERPILLAR, P/N 4N-0015",EA,1
G1,CEDE-H5000/Y10-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-10 Yearly or 5000 hr service,70,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,1
G1,CEDE-H5000/Y10-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-10 Yearly or 5000 hr service,190,1003486,"GREASE, TYPE GADUS S2 V220 2, TEMP RTG -20 TO 130 DEG C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN/18L, MFG SHELL, P/N GADUS S2 V220 2/18 L",PAI,0.2
G1,PUCE-Y01-01,Job for Mechanic  Pump Goulds Model LF3196-Annual service,220,1003684,"OIL, INDUSTRIAL, TYPE TURBO T, VISC RTG 100, FLASH POINT >250DEG.C, CONTAINER PAIL PER 18L",PAI,1
G1,VACO-M03-01,Job for E&I Tech Master Fo Choke valve Model P2E BB -6 Monthly Service(Change frequency from 3 to 6 Monthly),70,1002116,"GREASE, HIGH-TREMP MULTIPURPOSE, TYPE JET LUBE, CASING DOPE, COLOR DARK BROWN, 3.5 GAL (50LB)/PAIL, MFG JET-LUBE, P/N 22114",EA,0.2
G1,VACO-M03-02,Job for E&I Tech Master Fo Choke valve Model P2E Manual -3 Monthly Service,70,1002116,"GREASE, HIGH-TREMP MULTIPURPOSE, TYPE JET LUBE, CASING DOPE, COLOR DARK BROWN, 3.5 GAL (50LB)/PAIL, MFG JET-LUBE, P/N 22114",EA,0.2
G1,VACO-Y04-01,Job for E&I Tech Master Fo Choke valve Model P2E BB -4 Yearly Service,111,1005592,"TRANSMITTER, TYPE PROXIMITY HART, OUTPUT RANGE 4-20MA, SUPPLY RATING 24VDC, MFG MASTER FLO, P/N 06346-035/10103765",SET,1
G1,VACO-Y04-01,Job for E&I Tech Master Fo Choke valve Model P2E BB -4 Yearly Service,70,1002116,"GREASE, HIGH-TREMP MULTIPURPOSE, TYPE JET LUBE, CASING DOPE, COLOR DARK BROWN, 3.5 GAL (50LB)/PAIL, MFG JET-LUBE, P/N 22114",EA,0.2
G1,VACO-Y04-01,Job for E&I Tech Master Fo Choke valve Model P2E BB -4 Yearly Service,95,1002116,"GREASE, HIGH-TREMP MULTIPURPOSE, TYPE JET LUBE, CASING DOPE, COLOR DARK BROWN, 3.5 GAL (50LB)/PAIL, MFG JET-LUBE, P/N 22114",EA,0.2
G1,VACO-Y04-02,Job for E&I Tech Master Fo Choke valve Model P2E Manual-4 Yearly Service,120,1005493,"SEAL, O-RING, TYPE MAN/ROTORY, INDUSTRY STANDARD P2E, MATL TEFLON, MFG MASTER FLO, P/N 21052-003/30100779",KIT,1
G1,VACO-Y04-02,Job for E&I Tech Master Fo Choke valve Model P2E Manual-4 Yearly Service,70,1002116,"GREASE, HIGH-TREMP MULTIPURPOSE, TYPE JET LUBE, CASING DOPE, COLOR DARK BROWN, 3.5 GAL (50LB)/PAIL, MFG JET-LUBE, P/N 22114",EA,0.2
G1,WHCP-M06-02,Job for E&I Tech Proserve  Wellhead Control Panel - 6 Monthly Service,52,1006364,"FILTER, OIL, MFG PARKER, P/N 12AT10CN25BBH",EA,1
G1,WHCP-M06-02,Job for E&I Tech Proserve  Wellhead Control Panel - 6 Monthly Service,46,1010191,"OIL, TYPE TELLUS S2 M46, FLASH POINT 220DEG, VISC RTG 37, CONTAINER PAIL 20L MFG SHELL, P/N TELLUS S2 M46/20 L",PAI,0.5
G1,WHCP-Y01-02,Job for E&I Tech Proserve  Wellhead Control Panel - Annual Service,52,1006364,"FILTER, OIL, MFG PARKER, P/N 12AT10CN25BBH",EA,1
G1,WHCP-Y01-02,Job for E&I Tech Proserve  Wellhead Control Panel - Annual Service,46,1010191,"OIL, TYPE TELLUS S2 M46, FLASH POINT 220DEG, VISC RTG 37, CONTAINER PAIL 20L MFG SHELL, P/N TELLUS S2 M46/20 L",PAI,1
G1,WHCP-Y02-01,Job for E&I Tech Proserve  Wellhead Control Panel - 2 Yearly Service,62,1006364,"FILTER, OIL, MFG PARKER, P/N 12AT10CN25BBH",EA,1
G1,WHCP-Y02-01,Job for E&I Tech Proserve  Wellhead Control Panel - 2 Yearly Service,56,1010191,"OIL, TYPE TELLUS S2 M46, FLASH POINT 220DEG, VISC RTG 37, CONTAINER PAIL 20L MFG SHELL, P/N TELLUS S2 M46/20 L",PAI,1
G1,WHCP-Y04-01,Job for E&I Tech Proserve  Wellhead Control Panel - 4 Yearly Service,62,1006364,"FILTER, OIL, MFG PARKER, P/N 12AT10CN25BBH",EA,1
G1,WHCP-Y04-01,Job for E&I Tech Proserve  Wellhead Control Panel - 4 Yearly Service,56,1002474,"OIL, TYPE TELLUS S2 M46, VISC RTG 37, FLASH POINT 220 DEG C, CONTAINER DRUM/209L, MFG SHELL, P/N TELLUS S2 M46/209 L",DRM,1
G1,CEDE-H250-08,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  250 hr service,90,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,1
G1,CEDE-H500-05,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  500 hr service,120,1007193,"DUPLICATED, PLEASE USE  ITEM 1007612",SET,1
G1,CEDE-H500-05,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  500 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,2
G1,CEDE-H500-05,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  500 hr service,160,1007190,"FILTER, FUEL, TYPE FUEL FILTER, MFG FLEETGUARD, P/N FS 19870",EA,6
G1,CEDE-H500-05,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  500 hr service,150,1007520,"ELEMENT, FILTER, FILTER RETENTION PRIMARY WATER SEPARATE, SIZE DIA 5IN., LG 12IN., MATL PAPER, TYPE ELE MAX PLUS, PRIMARY FILTER ELEMENT FROM DIESEL DAY TANK TO ENGINE, MFG FLEETGUARD, P/N FS 19763",PCS,6
G1,CEDE-H500-05,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  500 hr service,140,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,2
G1,CEDE-H500-05,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  500 hr service,120,1007612,"KIT, TYPE TEST KIT FOR COOLANT ADDITIVE ANALYSIS, MFG CUMMINS, P/N CC2602M",SET,1
G1,CEDE-H500-05,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  500 hr service,161,1007596,"FILTER, TYPE CENTRIFUGAL PAPER FILTER INSERT, MFG CUMMINS, P/N 4010887",EA,1
G1,CEDE-H1000-02,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1000 hr service,110,1007193,"DUPLICATED, PLEASE USE  ITEM 1007612",SET,1
G1,CEDE-H1000-02,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1000 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,2
G1,CEDE-H1000-02,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1000 hr service,150,1007190,"FILTER, FUEL, TYPE FUEL FILTER, MFG FLEETGUARD, P/N FS 19870",EA,6
G1,CEDE-H1000-02,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1000 hr service,140,1007520,"ELEMENT, FILTER, FILTER RETENTION PRIMARY WATER SEPARATE, SIZE DIA 5IN., LG 12IN., MATL PAPER, TYPE ELE MAX PLUS, PRIMARY FILTER ELEMENT FROM DIESEL DAY TANK TO ENGINE, MFG FLEETGUARD, P/N FS 19763",PCS,6
G1,CEDE-H1000-02,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1000 hr service,130,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,2
G1,CEDE-H1000-02,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1000 hr service,110,1007612,"KIT, TYPE TEST KIT FOR COOLANT ADDITIVE ANALYSIS, MFG CUMMINS, P/N CC2602M",SET,1
G1,CEDE-H1000-02,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1000 hr service,170,1007596,"FILTER, TYPE CENTRIFUGAL PAPER FILTER INSERT, MFG CUMMINS, P/N 4010887",EA,1
G1,CEDE-H1500-03,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1500 hr service,110,1007193,"DUPLICATED, PLEASE USE  ITEM 1007612",SET,1
G1,CEDE-H1500-03,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1500 hr service,170,1007192,DUPLICATE REPLACE BY 1004785,SET,1
G1,CEDE-H1500-03,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1500 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,2
G1,CEDE-H1500-03,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1500 hr service,150,1007190,"FILTER, FUEL, TYPE FUEL FILTER, MFG FLEETGUARD, P/N FS 19870",EA,6
G1,CEDE-H1500-03,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1500 hr service,140,1007520,"ELEMENT, FILTER, FILTER RETENTION PRIMARY WATER SEPARATE, SIZE DIA 5IN., LG 12IN., MATL PAPER, TYPE ELE MAX PLUS, PRIMARY FILTER ELEMENT FROM DIESEL DAY TANK TO ENGINE, MFG FLEETGUARD, P/N FS 19763",PCS,6
G1,CEDE-H1500-03,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1500 hr service,130,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,2
G1,CEDE-H1500-03,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1500 hr service,110,1007612,"KIT, TYPE TEST KIT FOR COOLANT ADDITIVE ANALYSIS, MFG CUMMINS, P/N CC2602M",SET,0
G1,CEDE-H1500-03,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  1500 hr service,170,1004785,"KIT, TYPE ELIMINATOR, APP LUBRICATION OIL CLR CVN, MFG CUMMINS, P/N 3633026",SET,1
G1,EGMD-H1000-02,Job for E&I Stamford AC Generator Frame MVSI804 1000 HR Service,100,1002714,"GREASE, INDUSTRIAL, TYPE ASONIC, TEMP RTG -40 TO 180DEG.C, THICKENER ESTER OIL/POLYUREA, VISC RTG 68, COLOR BEIGE, TIN SIZE 1KG., MFG KLUBER, P/N GHY72",TIN,0.5
G1,EMAC-H2000-03,Job for E&I Tech ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 2000 hr Service,90,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,EMAC-H2500-01,Job for E&I ABB MV AC Motor 2500 HR Service,120,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,EMAC-H6000-01,Job for E&I ABB MV AC Motor 6000 HR Service,140,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,EMAC-H8000-01,Job for E&I Tech ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 8000 hr or Annual Service,120,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,PUCE-H2000-03,Job for Milton Roy Pump Model PKG100L90P2/EN.9.78.VVI.Z  2000 hrs Service,170,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,0.2
G1,PUCE-H4000-02,Job for Milton Roy Pump Model PKG100L90P2/EN.9.78.VVI.Z  4000 hrs Service,170,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,0.2
G1,PUCE-H8000-01,Job for Milton Roy Pump Model PKG100L90P2/EN.9.78.VVI.Z  8000 hrs Service,180,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,1
G1,PUSC-H3000-02,Job for Mechanic Crude oil pump LEISTRITZ Type L4MG-164/040-3000 hr Service,160,1010599,"OIL, INDUSTRIAL, TYPE HYDRAULIC FLUID, ISO VG 100, FLASH POINT 250DEG.C, POUR POINT -33DEG.C, CONTAINER 209L, MFG SHELL, P/N TELLUS S3 M100",DRM,1
G1,PUSC-H3000-02,Job for Mechanic Crude oil pump LEISTRITZ Type L4MG-164/040-3000 hr Service,180,1002798,"OIL, TYPE MORLINA S2 BL10, VISC RTG 10, FLASH POINT 150 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N MORLINA S2 BL10/20 L",PAI,3
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,110,1007193,"DUPLICATED, PLEASE USE  ITEM 1007612",SET,1
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,170,1007192,DUPLICATE REPLACE BY 1004785,SET,1
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,2
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,150,1007190,"FILTER, FUEL, TYPE FUEL FILTER, MFG FLEETGUARD, P/N FS 19870",EA,6
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,140,1007520,"ELEMENT, FILTER, FILTER RETENTION PRIMARY WATER SEPARATE, SIZE DIA 5IN., LG 12IN., MATL PAPER, TYPE ELE MAX PLUS, PRIMARY FILTER ELEMENT FROM DIESEL DAY TANK TO ENGINE, MFG FLEETGUARD, P/N FS 19763",PCS,6
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,130,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,1
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,110,1007612,"KIT, TYPE TEST KIT FOR COOLANT ADDITIVE ANALYSIS, MFG CUMMINS, P/N CC2602M",SET,1
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,170,1004785,"KIT, TYPE ELIMINATOR, APP LUBRICATION OIL CLR CVN, MFG CUMMINS, P/N 3633026",SET,1
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,10,1036503,"SCREW, CAP, TYPE TWELVE POINT, MFG CUMMINS, P/N 110088649/4006238",EA,18
G1,CEDE-H12000-01,Job for  Mechanic Cummins engine model QSK78-G2A (Eliminator with Centinel)  12000 hr service,10,1036504,"WASHER, TYPE PLAIN, MFG CUMMINS, P/N 110088649/4006240",EA,18
G1,EGMD-H10000-01,Job for E&I Stamford AC Generator Frame MVSI804 10000 HR Service,130,1002714,"GREASE, INDUSTRIAL, TYPE ASONIC, TEMP RTG -40 TO 180DEG.C, THICKENER ESTER OIL/POLYUREA, VISC RTG 68, COLOR BEIGE, TIN SIZE 1KG., MFG KLUBER, P/N GHY72",TIN,0.5
G1,EMAC-H20000-01,Job for E&I ABB MV AC Motor 20000 HR Service,140,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,PUCE-H14000-01,Job for Milton Roy Pump Model PKG100L90P2/EN.9.78.VVI.Z  14000 hrs Service,180,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,1
G1,PUCE-H24000-01,Job for Milton Roy Pump Model PKG100L90P2/EN.9.78.VVI.Z  24000 hrs Service,180,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,1
G1,CEDE-H3000/Y06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Yearly or 3000 hr service,60,1007828,DUPLICATE ITEM 1013313,EA,1
G1,CEDE-H3000/Y06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Yearly or 3000 hr service,180,1002622,"GREASE, INDUSTRIAL, TYPE MOBILUX EP 2, TEMP RTG -20 TO 130DEG.C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN 18L, MFG MOBIL, P/N MOBILUX EP2",PAI,0.2
G1,CEDE-H3000/Y06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Yearly or 3000 hr service,50,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,1
G1,CEDE-H3000/Y06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Yearly or 3000 hr service,150,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
G1,CEDE-H3000/Y06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Yearly or 3000 hr service,160,1007826,"ELEMENT, FILTER, TYPE AIR, AS-AIR, PRIMARY, MFG CATERPILLAR, P/N 4N-0015",EA,1
G1,CEDE-H3000/Y06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Yearly or 3000 hr service,60,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,1
G1,CEDE-H3000/Y06-01,Job for Mechanic Caterpillar Engine Model 3406C-DITA-DRY-6 Yearly or 3000 hr service,180,1003486,"GREASE, TYPE GADUS S2 V220 2, TEMP RTG -20 TO 130 DEG C, THICKENER LITHIUM, VISC RTG 160, COLOR BROWN, CONTAINER CAN/18L, MFG SHELL, P/N GADUS S2 V220 2/18 L",PAI,0.2
G1,PUCE-M06-01,Job for Mechanic  Pump Goulds Model LF3196-6 Monthly ervice,150,1003684,"OIL, INDUSTRIAL, TYPE TURBO T, VISC RTG 100, FLASH POINT >250DEG.C, CONTAINER PAIL PER 18L",PAI,1
G1,PUCE-M06-01,Job for Mechanic  Pump Goulds Model LF3196-6 Monthly ervice,150,1012931,"OIL, HYDRAULIC, SAE20, UNIVERSAL LUBRICANT AND HYDRAULIC OIL, ANTI MAGNEIC, CONTAINER 5L, MFG OMEGA, P/N 612-SAE20",GAL,1
G1,PUCE-H250/M06-01,Job for Mechanic Goulds Pump Model 16DMC-6 Monthly or 250 hr service,30,1002645,"OIL, VISC RTG 220, FLASH POINT 240 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 GX220",PAI,2
G1,COSC-H2000-02,"Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 2,000 hr Service",10,1002624,"DUPLICATED, PLEASE USE ITEM 1003255",PAI,0.5
G1,COSC-H2000-02,"Job for Mechanic Air compressor Atlas Copco Model GA75PLUS 2,000 hr Service",10,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,0.5
G1,CEGE-H3000-01,Job for  Cummins gas engine model QSV91 3000 hr service (interval 3),210,1007600,"PLUG, SPARK, TYPE PREMIUM OPTION, EXTENDED LIFE (4924505), MFG CUMMINS, P/N 2882086",EA,18
G1,CEGE-H3000-01,Job for  Cummins gas engine model QSV91 3000 hr service (interval 3),110,1010743,"OIL, ENGINE, FLASH POINT >200DEG.C, PREMIUM BLUE GEO-LA SAE 40, LUBE OIL CNG ENGINE, CONT DRUM 209L, MFG VALVOLINE, P/N PREMIUM BLUE GEO-LA 40/209 LTR",DRM,3
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),130,1010743,"OIL, ENGINE, FLASH POINT >200DEG.C, PREMIUM BLUE GEO-LA SAE 40, LUBE OIL CNG ENGINE, CONT DRUM 209L, MFG VALVOLINE, P/N PREMIUM BLUE GEO-LA 40/209 LTR",DRM,3
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),220,1007600,"PLUG, SPARK, TYPE PREMIUM OPTION, EXTENDED LIFE (4924505), MFG CUMMINS, P/N 2882086",EA,18
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),40,1002916,"COOLANT, ENGINE, TYPE ETHYLENE GLYCOL, CONTAINER 5 GAL, MFG CUMMINS, P/N CC2848",PAI,1
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),70,1002655,"ELEMENT, FILTER, TYPE AIR PRIMARY, SIZE 384.05 X 622.3MM., MFG FLEETGUARD, P/N AF25544",PCS,4
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),100,1011300,"SEAL, ROCKET LEVER COVER, MFG CUMMINS, P/N 3420932",EA,18
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),140,1007598,"FILTER, TYPE OIL FILTER CARTRIDGE (3420742), MFG CUMMINS, P/N LF16031",EA,2
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),140,1007604,"O-RING, TYPE OIL FILTER COVER, MFG CUMMINS, P/N 3420802",EA,1
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),150,1007596,"FILTER, TYPE CENTRIFUGAL PAPER FILTER INSERT, MFG CUMMINS, P/N 4010887",EA,1
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),180,1007605,"FILTER, TYPE CRANKCASE BREATHER FILTER ELIMENT, MFG CUMMINS, P/N 4011521",EA,1
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),230,1007606,"O-RING, TYPE SPARK PLUG, MFG CUMMINS, P/N 4970773",EA,18
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),70,1002656,"ELEMENT, FILTER, TYPE AIR SECONDARY, SIZE 251.21 X 596.9MM., MFG FLEETGUARD, P/N AF25545",PCS,4
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),180,1018479,"ELEMENT, FILTER, TYPE ECOVENT FOR KTA50/G9 AND QSK78, MFG CUMMINS, P/N 88465A",EA,1
G1,CEGE-H6000-01,Job for  Cummins gas engine model QSV91 6000 hr service (interval 4),70,1017784,"FILTER, AIR, HOUSING, DISPOSABLE, SIZE OD342.90 X H653.29MM., MFG FLEETGUARD, P/N AH1135",EA,4
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),120,1010743,"OIL, ENGINE, FLASH POINT >200DEG.C, PREMIUM BLUE GEO-LA SAE 40, LUBE OIL CNG ENGINE, CONT DRUM 209L, MFG VALVOLINE, P/N PREMIUM BLUE GEO-LA 40/209 LTR",DRM,3
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),100,1007600,"PLUG, SPARK, TYPE PREMIUM OPTION, EXTENDED LIFE (4924505), MFG CUMMINS, P/N 2882086",EA,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),100,1007606,"O-RING, TYPE SPARK PLUG, MFG CUMMINS, P/N 4970773",EA,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),100,1007608,"COIL, TYPE EXTENSION, IGNITION COIL, MFG CUMMINS, P/N 4389667",EA,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),70,1007645,"HEAD, CYLINDER, TYPE CYLINDER HEAD ASSY, MFG CUMMINS, P/N 4014521NX",UN1,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),70,1018158,"CYLINDER, HEAD EXCHANGE,  PHASE 2, MFG CUMMINS, P/N 4014521RX",EA,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),70,1012977,"GASKET, KIT, TYPE CYLINDER HEAD, MFG CUMMINS, P/N 4012662",EA,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),70,1011298,"SEAL, O-RING, MFG CUMMINS, P/N 3087911",EA,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),70,1011299,"SEAL, O-RING, MFG CUMMINS, P/N 3336259",EA,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),10,1007648,"KIT, THROTTLE, MFG CUMMINS, P/N 2881712",SET,2
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),160,1034697,"SCREW, CAP, TYPE CON ROD, MATL QSV91, MFG CUMMINS, P/N 3424062",EA,72
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),160,1012970,"BEARING, CONNECTING ROD BEARING SHELL SET (PR), MFG CUMMINS, P/N 3424077",EA,18
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),180,1007680,"KIT, TURBOCHARGER, MFG CUMMINS, P/N 4025166",KIT,4
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),140,1034699,"BEARING, JOURNAL, TYPE MAIN, SERIES QSV91, MFG CUMMINS, P/N 4012569",EA,1
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),140,1034698,"BEARING, JOURNAL, TYPE MAIN, SERIES QSV91, MFG CUMMINS, P/N 4012568",EA,1
G1,CEGE-H15000-01,Job for  Cummins gas engine model QSV91 15000 hr service(Top-end overhaul),10,1011302,"GASKET, TYPE GASKET COVER PLATE FOR COVER ACCESS HOLE., MFG CUMMINS, P/N 5541808",EA,18
G1,CEGE-H30000-01,Job for  Cummins gas engine model QSV91 30000 hr service(Intermediate Overhaul),120,1010743,"OIL, ENGINE, FLASH POINT >200DEG.C, PREMIUM BLUE GEO-LA SAE 40, LUBE OIL CNG ENGINE, CONT DRUM 209L, MFG VALVOLINE, P/N PREMIUM BLUE GEO-LA 40/209 LTR",DRM,2
G1,CEGE-H30000-01,Job for  Cummins gas engine model QSV91 30000 hr service(Intermediate Overhaul),130,1007600,"PLUG, SPARK, TYPE PREMIUM OPTION, EXTENDED LIFE (4924505), MFG CUMMINS, P/N 2882086",EA,18
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),40,1002916,"COOLANT, ENGINE, TYPE ETHYLENE GLYCOL, CONTAINER 5 GAL, MFG CUMMINS, P/N CC2848",PAI,1
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),70,1002655,"ELEMENT, FILTER, TYPE AIR PRIMARY, SIZE 384.05 X 622.3MM., MFG FLEETGUARD, P/N AF25544",PCS,0
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),100,1011300,"SEAL, ROCKET LEVER COVER, MFG CUMMINS, P/N 3420932",EA,18
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),130,1010743,"OIL, ENGINE, FLASH POINT >200DEG.C, PREMIUM BLUE GEO-LA SAE 40, LUBE OIL CNG ENGINE, CONT DRUM 209L, MFG VALVOLINE, P/N PREMIUM BLUE GEO-LA 40/209 LTR",DRM,3
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),140,1007598,"FILTER, TYPE OIL FILTER CARTRIDGE (3420742), MFG CUMMINS, P/N LF16031",EA,2
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),140,1007604,"O-RING, TYPE OIL FILTER COVER, MFG CUMMINS, P/N 3420802",EA,2
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),150,1007596,"FILTER, TYPE CENTRIFUGAL PAPER FILTER INSERT, MFG CUMMINS, P/N 4010887",EA,1
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),180,1007605,"FILTER, TYPE CRANKCASE BREATHER FILTER ELIMENT, MFG CUMMINS, P/N 4011521",EA,1
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),70,1002656,"ELEMENT, FILTER, TYPE AIR SECONDARY, SIZE 251.21 X 596.9MM., MFG FLEETGUARD, P/N AF25545",PCS,0
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),230,1007602,"SEAL, TYPE SPARK PLUG SEALING WASHER, MFG CUMMINS, P/N 3072541/2886854",EA,18
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),70,1018453,"CLEANER, TYPE BIO CLEANER ULTRASONIC, CONT 5L, MFG ASNU, P/N ASNU 41",EA,2
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),180,1007606,"O-RING, TYPE SPARK PLUG, MFG CUMMINS, P/N 4970773",EA,18
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),180,1018479,"ELEMENT, FILTER, TYPE ECOVENT FOR KTA50/G9 AND QSK78, MFG CUMMINS, P/N 88465A",EA,1
G1,CEGE-H4000-01,Job for  Cummins gas engine model QSV91 4000 hr service (Engine require stop),70,1017784,"FILTER, AIR, HOUSING, DISPOSABLE, SIZE OD342.90 X H653.29MM., MFG FLEETGUARD, P/N AH1135",EA,0
G1,PIG-W12-01,Job for Manora operator routing pigging program -Service every 12 weekly,20,1015490,"PIG, TYPE MEDIUM DENSITY W/COATING NOSE, FUNCTION PIG, BORE SIZE OD 8.45IN., LG 32IN., SEALING LG 29.1IN., BARE FOAM BODY, MATL POLYURETHANE, OPERATING TEMP -60 TO 200DEG.F, MFG PIG UNLIMITED, P/N MC-8.45-29.1-32",EA,1
G1,CEDE-H12000-04,Job for  Mechanic Cummins engine model QSK78-GD6730   12000 hr service,170,1004785,"KIT, TYPE ELIMINATOR, APP LUBRICATION OIL CLR CVN, MFG CUMMINS, P/N 3633026",SET,1
G1,CEDE-H12000-04,Job for  Mechanic Cummins engine model QSK78-GD6730   12000 hr service,130,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,1
G1,CEDE-H12000-04,Job for  Mechanic Cummins engine model QSK78-GD6730   12000 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,2
G1,CEDE-H12000-04,Job for  Mechanic Cummins engine model QSK78-GD6730   12000 hr service,150,1007190,"FILTER, FUEL, TYPE FUEL FILTER, MFG FLEETGUARD, P/N FS 19870",EA,6
G1,CEDE-H12000-04,Job for  Mechanic Cummins engine model QSK78-GD6730   12000 hr service,140,1035403,"FILTER, FUEL, TYPE SEPARATOR, MX, MFG CUMMINS, P/N FS53014",EA,2
G1,CEDE-H1500-05,Job for  Mechanic Cummins engine model QSK78-GD6730  1500 hr service,170,1004785,"KIT, TYPE ELIMINATOR, APP LUBRICATION OIL CLR CVN, MFG CUMMINS, P/N 3633026",SET,1
G1,CEDE-H1500-05,Job for  Mechanic Cummins engine model QSK78-GD6730  1500 hr service,130,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,2
G1,CEDE-H1500-05,Job for  Mechanic Cummins engine model QSK78-GD6730  1500 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,2
G1,CEDE-H1500-05,Job for  Mechanic Cummins engine model QSK78-GD6730  1500 hr service,150,1007190,"FILTER, FUEL, TYPE FUEL FILTER, MFG FLEETGUARD, P/N FS 19870",EA,6
G1,CEDE-H1500-05,Job for  Mechanic Cummins engine model QSK78-GD6730  1500 hr service,140,1035403,"FILTER, FUEL, TYPE SEPARATOR, MX, MFG CUMMINS, P/N FS53014",EA,2
G1,CEDE-H1000-09,Job for  Mechanic Cummins engine model QSK78-GD6730  1000 hr service,130,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,2
G1,CEDE-H1000-09,Job for  Mechanic Cummins engine model QSK78-GD6730  1000 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,2
G1,CEDE-H1000-09,Job for  Mechanic Cummins engine model QSK78-GD6730  1000 hr service,150,1007190,"FILTER, FUEL, TYPE FUEL FILTER, MFG FLEETGUARD, P/N FS 19870",EA,6
G1,CEDE-H1000-09,Job for  Mechanic Cummins engine model QSK78-GD6730  1000 hr service,170,1007596,"FILTER, TYPE CENTRIFUGAL PAPER FILTER INSERT, MFG CUMMINS, P/N 4010887",EA,1
G1,CEDE-H1000-09,Job for  Mechanic Cummins engine model QSK78-GD6730  1000 hr service,140,1035403,"FILTER, FUEL, TYPE SEPARATOR, MX, MFG CUMMINS, P/N FS53014",EA,2
G1,CEDE-H500-11,Job for  Mechanic Cummins engine model QSK78-GD6730  500 hr service,140,1002516,"ELEMENT, FILTER, TYPE WATER, SPIN-ON, SIZE 93.73 X 137.92MM., FILTER RETENTION 60 MICRON, MATL CELLULOSE, MFG FLEETGUARD, P/N WF2076",PCS,2
G1,CEDE-H500-11,Job for  Mechanic Cummins engine model QSK78-GD6730  500 hr service,40,1004411,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER DRUM 209L, MFG CUMMINS, P/N 200L-CI4",DRM,2
G1,CEDE-H500-11,Job for  Mechanic Cummins engine model QSK78-GD6730  500 hr service,160,1007190,"FILTER, FUEL, TYPE FUEL FILTER, MFG FLEETGUARD, P/N FS 19870",EA,6
G1,CEDE-H500-11,Job for  Mechanic Cummins engine model QSK78-GD6730  500 hr service,161,1007596,"FILTER, TYPE CENTRIFUGAL PAPER FILTER INSERT, MFG CUMMINS, P/N 4010887",EA,1
G1,CEDE-H500-11,Job for  Mechanic Cummins engine model QSK78-GD6730  500 hr service,150,1035403,"FILTER, FUEL, TYPE SEPARATOR, MX, MFG CUMMINS, P/N FS53014",EA,2
G1,CEDE-Y02-01,Job for Mechanic Caterpillar engine Model C9 - 2 Yearly Service,20,1024761,"BEARING, BALL, DEEP GROOVE, ID 50 MM, OD 90 MM., WITH SEAL 2 SIDES, MFG SKF, P/N 6210-2Z",EA,2
G1,DYIA-Y01-01,Job for Air Driers Hankison - 1Y Service,10,1006121,"FILTER, TYPE PRE/AFTER ELEMENT P500 FOR AF500PF, MFGSPX FLOW/DELTECH, P/N HN00022/101856",EA,1
G1,DYIA-Y01-01,Job for Air Driers Hankison - 1Y Service,10,1006008,"FILTER, TYPE OIL ELEMENT H500 FOR AF500HF, MFG SPX FLOW, P/N HN00023",EA,2
G1,PUCE-M06-03,Job for Mechanic Close Drain Pump GRUNDFOS Type CRN10-20 K-FGJ-G-V-HQQV -6 Monthly Service,31,1015909,"SEAL, MECHANICAL, TYPE PUMP, GRUNDFOS MODEL A98529923P11340, MFG GRUNDFOS, P/N 96511845",EA,1
G1,EEVS-Y01-01,Job for E&I Tech VSD & Soft Start annual service,70,1023517,"ELEMENT, FILTER, TYPE MV VSD CUBICLE AIR FILTER, SIZE 320 X 2235, G2 T15/150 D (TRANSFORMER DOOR LOCATION), MFG ABB, P/N 3BHB030393R0001",EA,1
G1,EEVS-Y01-01,Job for E&I Tech VSD & Soft Start annual service,70,1023518,"FILTER, MAT, MV VSD CUBICLE AIR FILTER SIZE 800X1774 G2 T15/150, INVERTER DOOR LOCATION, MFG ABB, P/N 3BHB030392R0001",EA,1
G1,EEVS-M01-01,Job for E&I Tech VSD & Soft Start monthly service,70,1023517,"ELEMENT, FILTER, TYPE MV VSD CUBICLE AIR FILTER, SIZE 320 X 2235, G2 T15/150 D (TRANSFORMER DOOR LOCATION), MFG ABB, P/N 3BHB030393R0001",EA,0
G1,EEVS-M01-01,Job for E&I Tech VSD & Soft Start monthly service,70,1023518,"FILTER, MAT, MV VSD CUBICLE AIR FILTER SIZE 800X1774 G2 T15/150, INVERTER DOOR LOCATION, MFG ABB, P/N 3BHB030392R0001",EA,0
G1,SSLB-M06-01,Job for Logistic Mooring Buoy - 6 Monthly Inspection & Maintenance,30,1015458,"ROPE, TYPE MOORING, DIA 10IN., LG 110M., MATL POLYPROPYLENE MONOFILAMENT, 8-STRAND PP ROPE C/W ONE END THIMBLE EYE WITH 39MM, MASTERLINK PWB 40622, 300 X 150MM., OTHER END SOFT EYE YELLOW COLOUR W/ONE ORANGE TRACER, 95TON, C/W TEST CERT",ROL,1
G1,SSLB-M06-01,Job for Logistic Mooring Buoy - 6 Monthly Inspection & Maintenance,30,1022891,"PIN, COTTER, DIA 8MM., LG 90 MM., MATL GALVANIZE, MFG MEP DECK SOLUTION, P/N N/A",EA,8
G1,SSLB-M18-01,Job for Logistic Mooring Buoy - 1.5 Year Inspection & Maintenance,30,1015458,"ROPE, TYPE MOORING, DIA 10IN., LG 110M., MATL POLYPROPYLENE MONOFILAMENT, 8-STRAND PP ROPE C/W ONE END THIMBLE EYE WITH 39MM, MASTERLINK PWB 40622, 300 X 150MM., OTHER END SOFT EYE YELLOW COLOUR W/ONE ORANGE TRACER, 95TON, C/W TEST CERT",ROL,1
G1,SSLB-M18-01,Job for Logistic Mooring Buoy - 1.5 Year Inspection & Maintenance,30,1022891,"PIN, COTTER, DIA 8MM., LG 90 MM., MATL GALVANIZE, MFG MEP DECK SOLUTION, P/N N/A",EA,8
G1,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1015458,"ROPE, TYPE MOORING, DIA 10IN., LG 110M., MATL POLYPROPYLENE MONOFILAMENT, 8-STRAND PP ROPE C/W ONE END THIMBLE EYE WITH 39MM, MASTERLINK PWB 40622, 300 X 150MM., OTHER END SOFT EYE YELLOW COLOUR W/ONE ORANGE TRACER, 95TON, C/W TEST CERT",ROL,1
G1,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1022891,"PIN, COTTER, DIA 8MM., LG 90 MM., MATL GALVANIZE, MFG MEP DECK SOLUTION, P/N N/A",EA,8
G1,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,40,1020910,"ROPE, WIRE, SIZE 52MM., LG 100M., STRUCTURE 6X36 IWRC, EEIPS RHRL GALV. STEEL C/W BOTH ENDS FITTED WITH GN HOLLAND CLOSED SPELTER SOCKET TYPE 222 MBL 2,023KN. C/W ABS CERT. AND IN HOUSE TEST CERT., MFG KISWIRE, P/N N/A",EA,1
G1,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,40,1018020,"SLING, WIRE ROPE, DIA 52MM., LG 100M., STRUCTURE 6X36 IWRC, MATL STEEL, GALV STEEL WIRE ROPE BOTH ENDS FITTED WITH GN CLOSED SPELTER SOCKER WLL 37MT PL 74MT MBL 200MT, C/W TEST CERTIFICATE",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1015458,"ROPE, TYPE MOORING, DIA 10IN., LG 110M., MATL POLYPROPYLENE MONOFILAMENT, 8-STRAND PP ROPE C/W ONE END THIMBLE EYE WITH 39MM, MASTERLINK PWB 40622, 300 X 150MM., OTHER END SOFT EYE YELLOW COLOUR W/ONE ORANGE TRACER, 95TON, C/W TEST CERT",ROL,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1015610,"BUOY, TYPE DK-BOI MORDEC STEEL PENDANT BUOY, SIZE 6,000KG BUOYANCY, C/W CROSS BIT AND PAD EYE, FILLED WITH FOAM, C/W MATL CERTIFICATE",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012483,"CHAIN, STUD LINK, TYPE ANCHOR CHAIN GRADE U3, PITCH 50MM., LG 7 LINKS, ALL COMMON LINKS C/W ABS CERTIFICATE",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012484,"SWIVEL, TYPE PIECE GRADE U3, SIZE 38MM., CONSIST OF 5 PARTS END LINK, ENLARGE LINK, SWIVEL, COMMON LINK C/W ABS CERTIFICATE",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1020910,"ROPE, WIRE, SIZE 52MM., LG 100M., STRUCTURE 6X36 IWRC, EEIPS RHRL GALV. STEEL C/W BOTH ENDS FITTED WITH GN HOLLAND CLOSED SPELTER SOCKET TYPE 222 MBL 2,023KN. C/W ABS CERT. AND IN HOUSE TEST CERT., MFG KISWIRE, P/N N/A",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012480,"CHAIN, STUD LINK, TYPE ANCHOR CHAIN GRADE U3, PITCH DIA 42MM., LG 55M., ANCHOR CHAIN 2 X 27.5M. WITH 42MM. KENTER SHACKLE C/W ABS CERTIFICATE",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012479,"LINK, TYPE PEAR LINK, SIZE NO.5, C/W ABS CERTIFICATE",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012478,"CHAIN, STUD LINK, TYPE ANCHOR CHAIN GRADE U3, PITCH DIA 76MM., LG 82.5M., 3 X 27.5M.,ANCHOR CHAIN WITH 2 X 76MM. KENTER SHACKLE C/W ABS CERTIFICATE",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1019223,"SHACKLE, TYPE ANCHOR BOLT, DIA 3IN., LOAD RTG WLL 85TON, CROSBY G-2130, C/W MILL AND TEST CERTIFICATE, MFG CROSBY, P/N 1019711",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012476,"ANCHOR, TYPE FLIPPER DELTA, SIZE 7TON, C/W ABS CERTIFICATE",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012481,"SHACKLE, TYPE GREEN PIN G4163 BOLT, LOAD RTG 35MT, PL 70MT, MBL 210MT C/W ABS CERTIFICATE",EA,6
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1018220,"BUOY, TYPE A-3, SIZE DIA 22MM., LG 15M., 3 STRAND PP ROPE BOTH ENDS SPLICED SOFT EYES, MFG GAYLIN, P/N N/A",EA,1
G1,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1018020,"SLING, WIRE ROPE, DIA 52MM., LG 100M., STRUCTURE 6X36 IWRC, MATL STEEL, GALV STEEL WIRE ROPE BOTH ENDS FITTED WITH GN CLOSED SPELTER SOCKER WLL 37MT PL 74MT MBL 200MT, C/W TEST CERTIFICATE",EA,1
G1,PUCE-Y01-07,Job for Mechanic Goulds Booster Pump - 1Y Preservation,1,1012931,"OIL, HYDRAULIC, SAE20, UNIVERSAL LUBRICANT AND HYDRAULIC OIL, ANTI MAGNEIC, CONTAINER 5L, MFG OMEGA, P/N 612-SAE20",GAL,1
G1,PUCE-Y01-08,Job for Mechanic Pump Sulzer Model MSD2 (BB3) - Annually,30,1016038,"OIL, HYDRAULIC, SAE10, UNIVERSAL, ANTI MAGNEIC, CONTAINER PAIL 5L, MFG OMEGA, P/N 612-SAE10",PAI,1
G1,DYIA-Y01-05,Job for Mech Air Driers Hankison - 1Y Service,10,1006121,"FILTER, TYPE PRE/AFTER ELEMENT P500 FOR AF500PF, MFGSPX FLOW/DELTECH, P/N HN00022/101856",EA,1
G1,DYIA-Y01-05,Job for Mech Air Driers Hankison - 1Y Service,10,1006008,"FILTER, TYPE OIL ELEMENT H500 FOR AF500HF, MFG SPX FLOW, P/N HN00023",EA,2
G1,DYIA-Y01-05,Job for Mech Air Driers Hankison - 1Y Service,10,1006121,"FILTER, TYPE PRE/AFTER ELEMENT P500 FOR AF500PF, MFGSPX FLOW/DELTECH, P/N HN00022/101856",EA,1
G1,EMAC-M06-04,Job for E&I ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 6 Monthly Service,90,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,EMAC-M18-01,Job for E&I ABB MV AC Motor - 1.5 Yearly Service,140,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,PUCE-M03-10,Job for LPWD pump (Goulds pump) 3700LX 2000 hr/3M service,140,1012931,"OIL, HYDRAULIC, SAE20, UNIVERSAL LUBRICANT AND HYDRAULIC OIL, ANTI MAGNEIC, CONTAINER 5L, MFG OMEGA, P/N 612-SAE20",GAL,0.5
G1,EEBC-Y02-03,Job for Engine Starting and PSU Backup Batteries Replacement – 2 Yearly,40,1013451,"BATTERY, STARTING, MFA200A, MFG CATERPILLAR, P/N 153-5710",EA,2
G1,PUCE-M03-09,Job for Mechanic Goulds Pump - 3 Monthly service,90,1012931,"OIL, HYDRAULIC, SAE20, UNIVERSAL LUBRICANT AND HYDRAULIC OIL, ANTI MAGNEIC, CONTAINER 5L, MFG OMEGA, P/N 612-SAE20",GAL,0.5
G1,PUCE-M03-03,Job for Fire Water  Jockey Pump - 3 Monthly Service,150,1012931,"OIL, HYDRAULIC, SAE20, UNIVERSAL LUBRICANT AND HYDRAULIC OIL, ANTI MAGNEIC, CONTAINER 5L, MFG OMEGA, P/N 612-SAE20",GAL,0.5
G1,PUCE-M06-07,Job for Mechanic Sulzer Pump - 6 Monthly Service,120,1016038,"OIL, HYDRAULIC, SAE10, UNIVERSAL, ANTI MAGNEIC, CONTAINER PAIL 5L, MFG OMEGA, P/N 612-SAE10",PAI,1
G1,DYIA-Y01-08,Job for Mech Air Driers Hankison  - 1Y Service,10,1006121,"FILTER, TYPE PRE/AFTER ELEMENT P500 FOR AF500PF, MFGSPX FLOW/DELTECH, P/N HN00022/101856",EA,1
G1,PUCE-M06-08,Job for Milton Roy Pump Model PKG100L90P2/EN.9.78.VVI.Z  -6 Monthly Service,170,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,0.2
G1,PUCE-M03-08,Job for Milton Roy Pump Model PKG100L90P2/EN.9.78.VVI.Z - 3 Monthly Service,170,1002726,"OIL, VISC RTG 150, FLASH POINT 250 DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N OMALA S2 G150",PAI,0.2
G1,EMAC-Y01-07,Job for E&I ABB MV AC Motor - 1 Yearly Service,140,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,EMAC-M03-04,Job for E&I Tech ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 3 Monthly Service,90,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,COSC-Y01-05,Job for Mechanic Air compressor Atlas Copco model GA75PLUS - 1 Yearly service,30,1005249,"KIT, APPLICATION OIL SEPARATOR KIT, MFG ATLAS COPCO, P/N 2901920040",KIT,1
G1,COSC-Y01-05,Job for Mechanic Air compressor Atlas Copco model GA75PLUS - 1 Yearly service,30,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,2
G1,COSC-Y01-05,Job for Mechanic Air compressor Atlas Copco model GA75PLUS - 1 Yearly service,30,1005474,"KIT, APPLICATION PM KIT 8000 HR. RIF, MFG ATLAS COPCO, P/N 2901920070",KIT,1
G1,COSC-Y01-05,Job for Mechanic Air compressor Atlas Copco model GA75PLUS - 1 Yearly service,30,1017451,"KIT, TYPE THERMOSTAT VALVE, APP SET 75 DEG C., FOR AIR COMPRESSOR MODEL GA75 PLUS, S/N API616088, MFG ATLAS COPCO, P/N 2901 1618 00",EA,1
G1,EMAC-M07-01,Job for E&I Tech ABB LV Motor Frame Size 200(Speed 3000 rpm)- 7 Monthly Service,90,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,COSC-M03-03,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS - 3 Monthly Service,10,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,0.5
G1,EMAC-Y01-08,Job for E&I Tech ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 1 Yearly Service,120,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G1,COSC-M06-02,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS - 6 Monthly Service,20,1004076,"KIT, TYPE FILTER REPLACEMENT, CONTAINS OIL FILTER ELEMENT ASSY, MFG ATLAS COPCO, P/N 2901194502",EA,0
G1,COSC-M06-02,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS - 6 Monthly Service,40,1003332,"ELEMENT, FILTER, TYPE AIR & OIL, MFG ATLAS COPCO, P/N 9093003211",EA,0
G1,COSC-M06-02,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS - 6 Monthly Service,80,1002625,"KIT, TYPE SEPARATOR, CONTAINS A OIL SEPARATOR (1622365600), CONTAINS B O-RING (0663211116), MFG ATLAS COPCO, P/N 2901056622",EA,1
G1,COSC-M06-02,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS - 6 Monthly Service,10,1003255,"OIL, INDUSTRIAL, TYPE ROTO, VISC RTG 100, FLASH POINT 240 DEG.C, CONTAINER CAN 20L, MFG ATLAS COPCO, P/N 1630091800",CAN,1
G1,COSC-M06-02,Job for Mechanic Air compressor Atlas Copco Model GA75PLUS - 6 Monthly Service,20,1005966,"FILTER, OIL, MFG ATLAS COPCO, P/N 2903752501",PCS,2
