Field,Activity,Activity Description,Operation Seq,Component,Component Description,UOM,Quantity
G11,EMAC-H8000-01,Job for E&I Tech ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 8000 hr or Annual Service,120,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0.2
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,40,1007826,"ELEMENT, FILTER, TYPE AIR, AS-AIR, PRIMARY, MFG CATERPILLAR, P/N 4N-0015",EA,2
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,60,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,63,1013496,"ELEMENT, HYDRAULIC RETURN FILTER, WHP/WPP CRANE, MFG DONALDSON, P/N P560400",EA,1
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,110,1013485,"ELEMENT, PRIMARY FUEL FILTER, SET OF 2EACH, WHP/WPP CRANE, MFG DONALDSON, P/N P552341",EA,1
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,120,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,1
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,40,1013484,"ELEMENT, AIR CLEANER (WHP / WPP CRANE), MFG OIL STATES, P/N N46669-507",EA,2
G11,CEDE-H3000-01,Job for Caterpillar Engine Model 3406 - 3000 hr Service,50,1013450,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 18L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9900CI4",PAI,1
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,40,1007826,"ELEMENT, FILTER, TYPE AIR, AS-AIR, PRIMARY, MFG CATERPILLAR, P/N 4N-0015",EA,2
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,60,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,63,1013496,"ELEMENT, HYDRAULIC RETURN FILTER, WHP/WPP CRANE, MFG DONALDSON, P/N P560400",EA,1
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,110,1013485,"ELEMENT, PRIMARY FUEL FILTER, SET OF 2EACH, WHP/WPP CRANE, MFG DONALDSON, P/N P552341",EA,1
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,120,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,1
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,40,1013484,"ELEMENT, AIR CLEANER (WHP / WPP CRANE), MFG OIL STATES, P/N N46669-507",EA,2
G11,CEDE-H5000-01,Job for Caterpillar Engine Model 3406 - 5000 hr Service,50,1013450,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 18L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9900CI4",PAI,1
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,40,1007826,"ELEMENT, FILTER, TYPE AIR, AS-AIR, PRIMARY, MFG CATERPILLAR, P/N 4N-0015",EA,2
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,60,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,63,1013496,"ELEMENT, HYDRAULIC RETURN FILTER, WHP/WPP CRANE, MFG DONALDSON, P/N P560400",EA,1
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,110,1013485,"ELEMENT, PRIMARY FUEL FILTER, SET OF 2EACH, WHP/WPP CRANE, MFG DONALDSON, P/N P552341",EA,1
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,120,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,1
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,40,1013484,"ELEMENT, AIR CLEANER (WHP / WPP CRANE), MFG OIL STATES, P/N N46669-507",EA,2
G11,CEDE-H6000-04,Job for Caterpillar Engine Model 3406 - 6000 hr Service,50,1013450,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 18L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9900CI4",PAI,1
G11,EMAC-H2000-03,Job for E&I Tech ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 2000 hr Service,90,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,2
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,40,1007826,"ELEMENT, FILTER, TYPE AIR, AS-AIR, PRIMARY, MFG CATERPILLAR, P/N 4N-0015",EA,2
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,60,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,63,1013496,"ELEMENT, HYDRAULIC RETURN FILTER, WHP/WPP CRANE, MFG DONALDSON, P/N P560400",EA,1
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,110,1013485,"ELEMENT, PRIMARY FUEL FILTER, SET OF 2EACH, WHP/WPP CRANE, MFG DONALDSON, P/N P552341",EA,1
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,120,1007827,"FILTER, FUEL, MFG CATERPILLAR, P/N 1R-0749",EA,1
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,50,1004412,"OIL, ENGINE, SAE 15W-40, API CI-4, CONTAINER CAN 20L, MFG CUMMINS, P/N 20L-CI4",PAI,1
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,40,1013484,"ELEMENT, AIR CLEANER (WHP / WPP CRANE), MFG OIL STATES, P/N N46669-507",EA,2
G11,CEDE-H1000-03,Job for Caterpillar Engine Model 3406 - 1000 hr Service,50,1013450,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 18L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9900CI4",PAI,1
G11,EMAC-H4000-01,"Job for E&I Tech ABB L.V. Motor Frame Size 160 (Speed 3000 rpm) - 4,000 hr Service (Vertical Mounted) (WHP Closed Drains Pump Motor)",120,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G11,CEDE-H500-06,Job for Mechanic Caterpillar Engine Model C32 - 500 hr Service,180,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,1
G11,CEDE-H500-06,Job for Mechanic Caterpillar Engine Model C32 - 500 hr Service,190,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H500-06,Job for Mechanic Caterpillar Engine Model C32 - 500 hr Service,200,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,2
G11,CEDE-H500-06,Job for Mechanic Caterpillar Engine Model C32 - 500 hr Service,210,1013326,"FILTER, FUEL-ADVANCE (C32), MFG CATERPILLAR, P/N 1R-0755",EA,1
G11,CEDE-H500-06,Job for Mechanic Caterpillar Engine Model C32 - 500 hr Service,220,1013310,"FILTER, PRIMARY AIR (C32), MFG CATERPILLAR, P/N 269-7041",EA,2
G11,CEDE-H1000-04,Job for Mechanic Caterpillar Engine Model C32 - 1000 hr Service,50,1013310,"FILTER, PRIMARY AIR (C32), MFG CATERPILLAR, P/N 269-7041",EA,2
G11,CEDE-H1000-04,Job for Mechanic Caterpillar Engine Model C32 - 1000 hr Service,180,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,1
G11,CEDE-H1000-04,Job for Mechanic Caterpillar Engine Model C32 - 1000 hr Service,190,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H1000-04,Job for Mechanic Caterpillar Engine Model C32 - 1000 hr Service,200,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,1
G11,CEDE-H1000-04,Job for Mechanic Caterpillar Engine Model C32 - 1000 hr Service,210,1013326,"FILTER, FUEL-ADVANCE (C32), MFG CATERPILLAR, P/N 1R-0755",EA,1
G11,CEDE-H3000-02,Job for Mechanic Caterpillar Engine Model C32 - 3000 hr Service,60,1013310,"FILTER, PRIMARY AIR (C32), MFG CATERPILLAR, P/N 269-7041",EA,2
G11,CEDE-H3000-02,Job for Mechanic Caterpillar Engine Model C32 - 3000 hr Service,190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,1
G11,CEDE-H3000-02,Job for Mechanic Caterpillar Engine Model C32 - 3000 hr Service,200,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H3000-02,Job for Mechanic Caterpillar Engine Model C32 - 3000 hr Service,210,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,1
G11,CEDE-H3000-02,Job for Mechanic Caterpillar Engine Model C32 - 3000 hr Service,220,1013326,"FILTER, FUEL-ADVANCE (C32), MFG CATERPILLAR, P/N 1R-0755",EA,1
G11,CEDE-H6000-05,Job for Mechanic Caterpillar Engine Model C32 - 6000 hr Service,60,1013310,"FILTER, PRIMARY AIR (C32), MFG CATERPILLAR, P/N 269-7041",EA,2
G11,CEDE-H6000-05,Job for Mechanic Caterpillar Engine Model C32 - 6000 hr Service,190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,1
G11,CEDE-H6000-05,Job for Mechanic Caterpillar Engine Model C32 - 6000 hr Service,200,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H6000-05,Job for Mechanic Caterpillar Engine Model C32 - 6000 hr Service,210,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,1
G11,CEDE-H6000-05,Job for Mechanic Caterpillar Engine Model C32 - 6000 hr Service,220,1013326,"FILTER, FUEL-ADVANCE (C32), MFG CATERPILLAR, P/N 1R-0755",EA,1
G11,CEDE-H12000-02,Job for Mechanic Caterpillar Engine Model C32 - 12000 hr Service,60,1013310,"FILTER, PRIMARY AIR (C32), MFG CATERPILLAR, P/N 269-7041",EA,2
G11,CEDE-H12000-02,Job for Mechanic Caterpillar Engine Model C32 - 12000 hr Service,190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,1
G11,CEDE-H12000-02,Job for Mechanic Caterpillar Engine Model C32 - 12000 hr Service,200,1013313,"FILTER, ENGINE OIL, ADVANCED EFFICIENCY (C32), MFG CATERPILLAR, P/N 1R-1808",EA,2
G11,CEDE-H12000-02,Job for Mechanic Caterpillar Engine Model C32 - 12000 hr Service,210,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,1
G11,CEDE-H12000-02,Job for Mechanic Caterpillar Engine Model C32 - 12000 hr Service,220,1013326,"FILTER, FUEL-ADVANCE (C32), MFG CATERPILLAR, P/N 1R-0755",EA,1
G11,CEDE-H250-10,Job for Mechanic Caterpillar Engine Model C32 - 250 hr Service,180,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,1
G11,CEDE-H1000-05,Job for Caterpillar Bi-Fuel engine model 3516B -1000hr Service,171,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,2
G11,CEDE-H1000-05,Job for Caterpillar Bi-Fuel engine model 3516B -1000hr Service,172,1014173,"FILTER, FUEL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0756",EA,5
G11,CEDE-H1000-05,Job for Caterpillar Bi-Fuel engine model 3516B -1000hr Service,190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,2
G11,CEDE-H1000-05,Job for Caterpillar Bi-Fuel engine model 3516B -1000hr Service,200,1014174,"FILTER, OIL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0726",EA,3
G11,CEDE-H1000-05,Job for Caterpillar Bi-Fuel engine model 3516B -1000hr Service,210,1014175,"FILTER, AIR, MFG CATERPILLAR, P/N 4P-0710",EA,0
G11,CEDE-H500-07,Job for Caterpillar Bi-Fuel engine model 3516B -500 hr Service,190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,2
G11,CEDE-H500-07,Job for Caterpillar Bi-Fuel engine model 3516B -500 hr Service,200,1014174,"FILTER, OIL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0726",EA,3
G11,CEDE-H500-07,Job for Caterpillar Bi-Fuel engine model 3516B -500 hr Service,210,1014175,"FILTER, AIR, MFG CATERPILLAR, P/N 4P-0710",EA,2
G11,CEDE-H500-07,Job for Caterpillar Bi-Fuel engine model 3516B -500 hr Service,171,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,2
G11,CEDE-H500-07,Job for Caterpillar Bi-Fuel engine model 3516B -500 hr Service,172,1014173,"FILTER, FUEL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0756",EA,5
G11,CEDE-H500-07,Job for Caterpillar Bi-Fuel engine model 3516B -500 hr Service,210,1015252,"FILTER, COALESCING GAS FILTER CARTRIDGE, FOR 3516B DGB, MFG UNITED FILTRATION SY, P/N 51-476-70CS",EA,0
G11,CEDE-H10000-01,Job for Caterpillar Bi-Fuel engine model 3516B 10000-12000 hr service or Intermediate OH (to be evaluated),171,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,3
G11,CEDE-H10000-01,Job for Caterpillar Bi-Fuel engine model 3516B 10000-12000 hr service or Intermediate OH (to be evaluated),172,1014173,"FILTER, FUEL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0756",EA,5
G11,CEDE-H10000-01,Job for Caterpillar Bi-Fuel engine model 3516B 10000-12000 hr service or Intermediate OH (to be evaluated),190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,2
G11,CEDE-H10000-01,Job for Caterpillar Bi-Fuel engine model 3516B 10000-12000 hr service or Intermediate OH (to be evaluated),200,1014174,"FILTER, OIL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0726",EA,3
G11,CEDE-H10000-01,Job for Caterpillar Bi-Fuel engine model 3516B 10000-12000 hr service or Intermediate OH (to be evaluated),210,1014175,"FILTER, AIR, MFG CATERPILLAR, P/N 4P-0710",EA,0
G11,CEDE-H6000-06,Job for Caterpillar Bi-Fuel engine model 3516B 6000 hr Service,171,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,3
G11,CEDE-H6000-06,Job for Caterpillar Bi-Fuel engine model 3516B 6000 hr Service,172,1014173,"FILTER, FUEL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0756",EA,5
G11,CEDE-H6000-06,Job for Caterpillar Bi-Fuel engine model 3516B 6000 hr Service,190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,2
G11,CEDE-H6000-06,Job for Caterpillar Bi-Fuel engine model 3516B 6000 hr Service,200,1014174,"FILTER, OIL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0726",EA,3
G11,CEDE-H6000-06,Job for Caterpillar Bi-Fuel engine model 3516B 6000 hr Service,210,1014175,"FILTER, AIR, MFG CATERPILLAR, P/N 4P-0710",EA,0
G11,CEDE-H20000-01,Job for Caterpillar Bi-Fuel engine model 3516B 20000-24000hr service or Top-End OH (to be evaluated),171,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,3
G11,CEDE-H20000-01,Job for Caterpillar Bi-Fuel engine model 3516B 20000-24000hr service or Top-End OH (to be evaluated),172,1014173,"FILTER, FUEL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0756",EA,5
G11,CEDE-H20000-01,Job for Caterpillar Bi-Fuel engine model 3516B 20000-24000hr service or Top-End OH (to be evaluated),190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,2
G11,CEDE-H20000-01,Job for Caterpillar Bi-Fuel engine model 3516B 20000-24000hr service or Top-End OH (to be evaluated),200,1014174,"FILTER, OIL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0726",EA,3
G11,CEDE-H20000-01,Job for Caterpillar Bi-Fuel engine model 3516B 20000-24000hr service or Top-End OH (to be evaluated),210,1014175,"FILTER, AIR, MFG CATERPILLAR, P/N 4P-0710",EA,0
G11,CEDE-H30000-01,Job for Caterpillar Bi-Fuel engine model 3516B 30000-34000hr service or Major OH (to be evaluated),171,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,3
G11,CEDE-H30000-01,Job for Caterpillar Bi-Fuel engine model 3516B 30000-34000hr service or Major OH (to be evaluated),172,1014173,"FILTER, FUEL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0756",EA,5
G11,CEDE-H30000-01,Job for Caterpillar Bi-Fuel engine model 3516B 30000-34000hr service or Major OH (to be evaluated),190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,2
G11,CEDE-H30000-01,Job for Caterpillar Bi-Fuel engine model 3516B 30000-34000hr service or Major OH (to be evaluated),200,1014174,"FILTER, OIL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0726",EA,3
G11,CEDE-H30000-01,Job for Caterpillar Bi-Fuel engine model 3516B 30000-34000hr service or Major OH (to be evaluated),210,1014175,"FILTER, AIR, MFG CATERPILLAR, P/N 4P-0710",EA,0
G11,CEDE-H3000-03,Job for Caterpillar Bi-Fuel engine model 3516B - 3000hr service,171,1013461,"ELEMENT, FILTER FUEL/WATER SEPARATOR, CAT C32, MFG PARKER, P/N 2020TM-OR",EA,3
G11,CEDE-H3000-03,Job for Caterpillar Bi-Fuel engine model 3516B - 3000hr service,172,1014173,"FILTER, FUEL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0756",EA,5
G11,CEDE-H3000-03,Job for Caterpillar Bi-Fuel engine model 3516B - 3000hr service,190,1013449,"OIL, CAT DEO SAE 15W-40, API CI-4 PLUS, SIZE 208L, FOR WHP/WPP GEN AND CRANE, MFG CATERPILLAR, P/N 3E9840",DRM,2
G11,CEDE-H3000-03,Job for Caterpillar Bi-Fuel engine model 3516B - 3000hr service,200,1014174,"FILTER, OIL, CAT ENGINE 3516B, MFG CATERPILLAR, P/N 1R-0726",EA,3
G11,CEDE-H3000-03,Job for Caterpillar Bi-Fuel engine model 3516B - 3000hr service,210,1014175,"FILTER, AIR, MFG CATERPILLAR, P/N 4P-0710",EA,0
G11,COSC-H4000-03,Job for Mechanical Air Compressor - Airpack Comp Model 40 & Comp 50 -  4000hr Service,50,1016318,"OIL, COMPRESSOR, FLASH POINT 260C, MFG SHELL, P/N CORENA S4 P100",PAI,3
G11,COSC-H4000-03,Job for Mechanical Air Compressor - Airpack Comp Model 40 & Comp 50 -  4000hr Service,80,1016465,"CARTRIDGE, OIL FILTER FOR WPP-A, MFG AIRPACK, P/N 13842WPP-C1009",EA,1
G11,COSC-H4000-03,Job for Mechanical Air Compressor - Airpack Comp Model 40 & Comp 50 -  4000hr Service,90,1017151,"FILTER, AIR, INLET, MFG MANN HUMMEL FILTER, P/N C21138",EA,1
G11,COSC-H4000-03,Job for Mechanical Air Compressor - Airpack Comp Model 40 & Comp 50 -  4000hr Service,50,1013115,"OIL, VISC RTG 46, FLASH POINT 230DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N CORENA S4 R46",PAI,3
G11,PIG-W12-02,Job for Nong Yao Operator Pigging Program from WPP-A to FPSO -12 Weekly,30,1015491,"PIG, TYPE MEDIUM DENSITY W/COATING NOSE, FUNCTION PIG, BORE OD6 X LG 21IN. (18IN. SEALING LENGHT), BARE FOAM BODY, COATING ON NOSE AND 1IN. SHOULDER, MATL POLYURETHANE, OPERATING TEMP -60 TO 200 DEG.F, MFG PIG UNLIMITED, P/N MC-6-18-21",EA,1
G11,PIG-W12-03,Job for Nong Yao Operator Pigging Program from WHP-B to WPP-A -12 Weekly,30,1004558,"PIG, TYPE HIGH DENSITY FOAM PIG, BORE SIZE 8.5 IN OD X 21 IN, MATL POLYURETHANE WITH PE REINFORCEMENT (CIRSS CROSS), MFG T.D.WILLIAMSON, P/N 01-1562-0308-5021",EA,1
G11,SSLB-M06-01,Job for Logistic Mooring Buoy - 6 Monthly Inspection & Maintenance,30,1015458,"ROPE, TYPE MOORING, DIA 10IN., LG 110M., MATL POLYPROPYLENE MONOFILAMENT, 8-STRAND PP ROPE C/W ONE END THIMBLE EYE WITH 39MM, MASTERLINK PWB 40622, 300 X 150MM., OTHER END SOFT EYE YELLOW COLOUR W/ONE ORANGE TRACER, 95TON, C/W TEST CERT",ROL,1
G11,SSLB-M06-01,Job for Logistic Mooring Buoy - 6 Monthly Inspection & Maintenance,30,1012486,"ROPE, POLYPROPYLENE, TYPE 8 STRAND, DIA 10IN. CIR, LG 200-220M., ONE END SPLICED THIMMBLE EYE WITH MASTER LINK M2220-10 OTHER END SPLICED SOFT EYE BL 95MT C/W CERTIFICATE, MFG GAYLIN, P/N N/A",EA,1
G11,SSLB-M06-01,Job for Logistic Mooring Buoy - 6 Monthly Inspection & Maintenance,30,1018205,"PIN, COTTER, DIA 6MM., LG 50MM., MATL STAINLESS FOR SHACKLE SIZE 55MT",EA,1
G11,SSLB-M06-01,Job for Logistic Mooring Buoy - 6 Monthly Inspection & Maintenance,30,1018206,"PIN, COTTER, DIA 8MM., LG 100MM., MATL STAINLESS FOR SHACKLE SIZE 85MT",EA,1
G11,SSLB-M06-01,Job for Logistic Mooring Buoy - 6 Monthly Inspection & Maintenance,30,1018204,"PIN, COTTER, DIA 5MM., LG 40MM., MATL STAINLESS FOR SHACKLE SIZE 35MT",EA,6
G11,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1012486,"ROPE, POLYPROPYLENE, TYPE 8 STRAND, DIA 10IN. CIR, LG 200-220M., ONE END SPLICED THIMMBLE EYE WITH MASTER LINK M2220-10 OTHER END SPLICED SOFT EYE BL 95MT C/W CERTIFICATE, MFG GAYLIN, P/N N/A",EA,1
G11,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1012482,"SLING, WIRE ROPE, DIA 52MM, LG 120MTRS, STRUCTURE 6X36IWRC, MATL STEEL, GALVD STEEL WIRE ROPE BOTH ENDS FITTED W/GN CLOSED SPELTER SOCKER WLL 39MT PL 78MT MBL 197MT/MBL 224MT, C/W TEST CERTIFICATE",EA,1
G11,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1012477,"SHACKLE, TYPE GREEN PIN G4163 BOW, LOAD RTG 85MT, PL 170MT, MBL 510MT, C/W TEST CERTIFICATE",EA,1
G11,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1018206,"PIN, COTTER, DIA 8MM., LG 100MM., MATL STAINLESS FOR SHACKLE SIZE 85MT",EA,1
G11,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1014827,"SHACKLE, GREEN PIN, G4163 BOW BOLT AND NUT SHACKLE SIZE BOW DIA 65MM., PIN DIA 70MM.,WLL 55MT C/W IN HOUSE TEST CERT",EA,1
G11,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1018205,"PIN, COTTER, DIA 6MM., LG 50MM., MATL STAINLESS FOR SHACKLE SIZE 55MT",EA,1
G11,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1012481,"SHACKLE, TYPE GREEN PIN G4163 BOLT, LOAD RTG 35MT, PL 70MT, MBL 210MT C/W ABS CERTIFICATE",EA,6
G11,SSLB-Y01-01,Job for Logistic Mooring Buoy - Annual Inspection & Maintenance,30,1018204,"PIN, COTTER, DIA 5MM., LG 40MM., MATL STAINLESS FOR SHACKLE SIZE 35MT",EA,6
G11,IPCO-Y01-01,Job for Contractor Corrosion Coupon - Annual Inspection,30,1005152,"O-RING,  MATL VITON, MFG ROHRBACK COSASCO, P/N 551022-1",EA,9
G11,IPCO-Y01-01,Job for Contractor Corrosion Coupon - Annual Inspection,30,1006214,"COUPON, SIZE 2-7/8 X 7/8 X 1/8IN., MATL 1018 CARBON STEEL, MFG ROHRBACK COSASCO, P/N CI-S3-G10180-0-0-0-0",EA,18
G11,IPCO-Y01-01,Job for Contractor Corrosion Coupon - Annual Inspection,30,1006240,"PACKING, RING SET, TYPE PRIMARY PACKING, SIZE 2IN., MATL TEFLON, MFG ROHRBACK COSASCO, P/N 551003-1",EA,9
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012486,"ROPE, POLYPROPYLENE, TYPE 8 STRAND, DIA 10IN. CIR, LG 200-220M., ONE END SPLICED THIMMBLE EYE WITH MASTER LINK M2220-10 OTHER END SPLICED SOFT EYE BL 95MT C/W CERTIFICATE, MFG GAYLIN, P/N N/A",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012482,"SLING, WIRE ROPE, DIA 52MM, LG 120MTRS, STRUCTURE 6X36IWRC, MATL STEEL, GALVD STEEL WIRE ROPE BOTH ENDS FITTED W/GN CLOSED SPELTER SOCKER WLL 39MT PL 78MT MBL 197MT/MBL 224MT, C/W TEST CERTIFICATE",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012477,"SHACKLE, TYPE GREEN PIN G4163 BOW, LOAD RTG 85MT, PL 170MT, MBL 510MT, C/W TEST CERTIFICATE",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1018206,"PIN, COTTER, DIA 8MM., LG 100MM., MATL STAINLESS FOR SHACKLE SIZE 85MT",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012481,"SHACKLE, TYPE GREEN PIN G4163 BOLT, LOAD RTG 35MT, PL 70MT, MBL 210MT C/W ABS CERTIFICATE",EA,6
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1018204,"PIN, COTTER, DIA 5MM., LG 40MM., MATL STAINLESS FOR SHACKLE SIZE 35MT",EA,6
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1014827,"SHACKLE, GREEN PIN, G4163 BOW BOLT AND NUT SHACKLE SIZE BOW DIA 65MM., PIN DIA 70MM.,WLL 55MT C/W IN HOUSE TEST CERT",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1018205,"PIN, COTTER, DIA 6MM., LG 50MM., MATL STAINLESS FOR SHACKLE SIZE 55MT",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012487,"BUOY, TYPE US POLYFOAM, A3, DEFLATE, WITH DIA 22MM., LG 15-30M., 3-STRAND POLYPROPYLENE ROPE BOTH END SOFT EYES, RED COLOUR, C/W MILL CERT",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012485,"BUOY, TYPE ANCHOR BUOY, SIZE 6 TON, MATL STEEL, C/W CERTIFICATE, MFG GAYLIN, P/N N/A",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012483,"CHAIN, STUD LINK, TYPE ANCHOR CHAIN GRADE U3, PITCH 50MM., LG 7 LINKS, ALL COMMON LINKS C/W ABS CERTIFICATE",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012484,"SWIVEL, TYPE PIECE GRADE U3, SIZE 38MM., CONSIST OF 5 PARTS END LINK, ENLARGE LINK, SWIVEL, COMMON LINK C/W ABS CERTIFICATE",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012480,"CHAIN, STUD LINK, TYPE ANCHOR CHAIN GRADE U3, PITCH DIA 42MM., LG 55M., ANCHOR CHAIN 2 X 27.5M. WITH 42MM. KENTER SHACKLE C/W ABS CERTIFICATE",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012479,"LINK, TYPE PEAR LINK, SIZE NO.5, C/W ABS CERTIFICATE",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012478,"CHAIN, STUD LINK, TYPE ANCHOR CHAIN GRADE U3, PITCH DIA 76MM., LG 82.5M., 3 X 27.5M.,ANCHOR CHAIN WITH 2 X 76MM. KENTER SHACKLE C/W ABS CERTIFICATE",EA,1
G11,SSLB-Y02-01,Job for Logistic Mooring Buoy - 2 Years Inspection & Maintenance,30,1012476,"ANCHOR, TYPE FLIPPER DELTA, SIZE 7TON, C/W ABS CERTIFICATE",EA,1
G11,EMAC-M03-07,Job for E&I Tech ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 3 Monthly Service,90,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G11,COSC-Y01-06,Job for Mechanical Air Compressor - Airpack Model Comp 40 & Comp 50 -  1 Yearly Service,60,1013115,"OIL, VISC RTG 46, FLASH POINT 230DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N CORENA S4 R46",PAI,1
G11,COSC-Y01-06,Job for Mechanical Air Compressor - Airpack Model Comp 40 & Comp 50 -  1 Yearly Service,80,1013265,"CARTRIDGE, OIL FILTER FOR C6110A/B AIRPAC, FOR WHP-B, MFG AIRPACK, P/N 13842WHP-C1009",EA,1
G11,EMAC-M06-02,Job for E&I Tech ABB L.V. Motor Frame Size 160 (Speed 3000 rpm) - 6 Monthly Service (Vertical Mounted) (WHP Closed Drains Pump Motor),120,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0
G11,EMAC-Y01-08,Job for E&I Tech ABB  LV Motor Frame Size 315(Speed 3000 rpm)- 1 Yearly Service,120,1011096,"GREASE, HIGH TEMPERATURE, TYPE NLGI GRADE 3 PREMIUM LITHIUM COMPLEX THICKENED BEARING GREASE, TEMP RATING 140 DEG C. 18 KG/PAIL, MFG MOBIL, P/N UNIREX N3",PAI,0.2
G11,COSC-M06-04,Job for Mechanical Air Compressor - Airpack Model Comp 40 & Comp 50 -  6 Monthly Service,80,1016465,"CARTRIDGE, OIL FILTER FOR WPP-A, MFG AIRPACK, P/N 13842WPP-C1009",EA,1
G11,COSC-M06-04,Job for Mechanical Air Compressor - Airpack Model Comp 40 & Comp 50 -  6 Monthly Service,90,1017151,"FILTER, AIR, INLET, MFG MANN HUMMEL FILTER, P/N C21138",EA,1
G11,COSC-M06-04,Job for Mechanical Air Compressor - Airpack Model Comp 40 & Comp 50 -  6 Monthly Service,50,1013115,"OIL, VISC RTG 46, FLASH POINT 230DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N CORENA S4 R46",PAI,3
G11,UPUB-Y05-01,Job for APC Smart  UPS and Battery Replacement - 5 Yearly,40,1030139,"BATTERY, PACK, TYPE UPS, CARTRIDGE, VOL 140, CELLS 8, MFG APC, P/N APCRBC140",EA,1
G11,UPUB-Y05-01,Job for APC Smart  UPS and Battery Replacement - 5 Yearly,40,1029543,"BATTERY, PACK, TYPE UPS, VOL 192, CELLS 32, MFG APC, P/N SURT192XLBP",EA,4
G11,COSC-H8000-06,Job for Mechanical Air Compressor - Airpack Model Comp 40 & Comp 50 -  8000hr Service,60,1013115,"OIL, VISC RTG 46, FLASH POINT 230DEG.C, CONTAINER PAIL 20L, MFG SHELL, P/N CORENA S4 R46",PAI,1
G11,COSC-H8000-06,Job for Mechanical Air Compressor - Airpack Model Comp 40 & Comp 50 -  8000hr Service,80,1013265,"CARTRIDGE, OIL FILTER FOR C6110A/B AIRPAC, FOR WHP-B, MFG AIRPACK, P/N 13842WHP-C1009",EA,1
G11,EEBC-Y02-03,Job for Engine Starting and PSU Backup Batteries Replacement – 2 Yearly,40,1013451,"BATTERY, STARTING, MFA200A, MFG CATERPILLAR, P/N 153-5710",EA,2
G11,SSLB-M18-01,Job for Logistic Mooring Buoy - 1.5 Year Inspection & Maintenance,30,1015458,"ROPE, TYPE MOORING, DIA 10IN., LG 110M., MATL POLYPROPYLENE MONOFILAMENT, 8-STRAND PP ROPE C/W ONE END THIMBLE EYE WITH 39MM, MASTERLINK PWB 40622, 300 X 150MM., OTHER END SOFT EYE YELLOW COLOUR W/ONE ORANGE TRACER, 95TON, C/W TEST CERT",ROL,1
G11,SSLB-M18-01,Job for Logistic Mooring Buoy - 1.5 Year Inspection & Maintenance,30,1012486,"ROPE, POLYPROPYLENE, TYPE 8 STRAND, DIA 10IN. CIR, LG 200-220M., ONE END SPLICED THIMMBLE EYE WITH MASTER LINK M2220-10 OTHER END SPLICED SOFT EYE BL 95MT C/W CERTIFICATE, MFG GAYLIN, P/N N/A",EA,1
G11,SSLB-M18-01,Job for Logistic Mooring Buoy - 1.5 Year Inspection & Maintenance,30,1018204,"PIN, COTTER, DIA 5MM., LG 40MM., MATL STAINLESS FOR SHACKLE SIZE 35MT",EA,6
G11,SSLB-M18-01,Job for Logistic Mooring Buoy - 1.5 Year Inspection & Maintenance,30,1018205,"PIN, COTTER, DIA 6MM., LG 50MM., MATL STAINLESS FOR SHACKLE SIZE 55MT",EA,1
G11,SSLB-M18-01,Job for Logistic Mooring Buoy - 1.5 Year Inspection & Maintenance,30,1018206,"PIN, COTTER, DIA 8MM., LG 100MM., MATL STAINLESS FOR SHACKLE SIZE 85MT",EA,1
G11,BSST-M06-02,Job for Opti Ductless fume hood -6 Monthly inspection,30,1018072,"FILTER, TYPE ACTIVATED CARBON, SIZE 745 X 460 X 65MM., ESCO MAIN, MODEL SPD-3A1, SERIAL 2016-108276 FOR ASCENT DUCTLESS FUME HOODS FOR ORGANIC COMPOUNDS CODE A FOR SPD-3A/B CABINETS FILTER, MFG ESCO, P/N CFA-6",PCS,1
G11,BSST-Y01-01,Job for Opti ductless fume hood-Annual inspection,30,1018072,"FILTER, TYPE ACTIVATED CARBON, SIZE 745 X 460 X 65MM., ESCO MAIN, MODEL SPD-3A1, SERIAL 2016-108276 FOR ASCENT DUCTLESS FUME HOODS FOR ORGANIC COMPOUNDS CODE A FOR SPD-3A/B CABINETS FILTER, MFG ESCO, P/N CFA-6",PCS,1
G11,PUCE-Y01-02,Job for Mechanic Close Drain Pump GOULDS Type: e-SV 4000 hrs - 1 Yearly Service,240,1025043,"KIT, O-RING SV8-16 FPM, FOR WHP-B CLOSED DRAIN PUMP, MODEL 10SV17N150, MFG XYLEM, P/N KL02AA5",EA,1
G11,PUCE-Y01-02,Job for Mechanic Close Drain Pump GOULDS Type: e-SV 4000 hrs - 1 Yearly Service,240,1025044,"KIT, O-RING SV8-16 EPDM, FOR WPP-A CLOSED DRAIN PUMP, MODEL 15SV11N110, MFG XYLEM, P/N KL02AA4RD",EA,1
G11,PUCE-Y01-02,Job for Mechanic Close Drain Pump GOULDS Type: e-SV 4000 hrs - 1 Yearly Service,240,1017757,"KIT, MECHANICAL SEAL 10-15-22SV BAL Q1BVGG+OR SV, FOR WPP-A/WHP-B CLOSED DRAIN PUMP, MFG XYLEM, P/N KL01AD2RD/KL01AD2",EA,1
G11,EEVS-Y03-01,Job for ABB VSD ACS800 - 3 Yearly Service,70,1026869,"KIT, TYPE REVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-0060-3, MFG ABB, P/N 3AXD50000260324",EA,1
G11,EEVS-Y03-01,Job for ABB VSD ACS800 - 3 Yearly Service,70,1026870,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-0060-3, MFG ABB, P/N 3AXD50000260331",EA,1
G11,EEVS-Y03-01,Job for ABB VSD ACS800 - 3 Yearly Service,130,1026823,"COMPOUND, TYPE THERMAL, MFG ABB, P/N 1008000",EA,6
G11,EEVS-Y06-01,Job for ABB VSD  Drive model ACS800 -11/31 and 37/0060- 6 Yearly Service,70,1026869,"KIT, TYPE REVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-0060-3, MFG ABB, P/N 3AXD50000260324",EA,1
G11,EEVS-Y06-01,Job for ABB VSD  Drive model ACS800 -11/31 and 37/0060- 6 Yearly Service,70,1026870,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-0060-3, MFG ABB, P/N 3AXD50000260331",EA,1
G11,EEVS-Y06-01,Job for ABB VSD  Drive model ACS800 -11/31 and 37/0060- 6 Yearly Service,70,1026871,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-0060-3, MFG ABB, P/N 3AXD50000261079",EA,1
G11,EEVS-Y06-01,Job for ABB VSD  Drive model ACS800 -11/31 and 37/0060- 6 Yearly Service,70,1026823,"COMPOUND, TYPE THERMAL, MFG ABB, P/N 1008000",EA,6
G11,EEVS-Y06-01,Job for ABB VSD  Drive model ACS800 -11/31 and 37/0060- 6 Yearly Service,180,1026886,"CAPACITOR, TYPE CAPACITOR, EL.CAP.ALS30A1331KJ DC CAPACITOR, FOR VSD ACS800-37-0016-3, MFG ABB, P/N 64554182",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,70,1026875,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-1160-5, MFG ABB, P/N 3AXD50000260386",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,70,1026874,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-1160-5, MFG ABB, P/N 3AXD50000260379",EA,4
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,70,1026876,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-1160-5, MFG ABB, P/N 3AXD50000261048",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,70,1026877,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 3 YEARS, APPLICATION FOR VSD ACS800-37-1160-5, MFG ABB, P/N 3AXD50000261093",EA,4
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,70,1026888,"KIT, TYPE TYPE PREVENTIVE MAINTENANCE KIT 6YEARS, C/W 1 SET OF FAN,W2E143-AA09-01,220V COOLING FAN IP54 10005019, MFG ABB, P/N 3AXD50000261109",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,70,1026823,"COMPOUND, TYPE THERMAL, MFG ABB, P/N 1008000",EA,24
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,70,1026878,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD MODEL ACS800-37-0210-3, MFG ABB, P/N 3AXD50000260454",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,70,1026879,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD MODEL ACS800-37-0210-3, MFG ABB, P/N 3AXD50000260959",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,140,1026883,"CONNECTOR, FIBER OPTIC, TYPE HFBR-4533, MFG ABB, P/N HFBR4533",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,140,1026884,"CONNECTOR, FIBER OPTIC, TYPE HFBR-4531, MFG ABB, P/N HFBR4531",EA,2
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,180,1026872,"CAPACITOR, TYPE ALS30C1024NP ELECTROLYTIC CAPACITOR, FOR VSD ACS800-37-0060-3, MFG ABB, P/N 64625373",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,180,1026887,"CAPACITOR, TYPE  DC-CAPACITOR B43586-S9418-Q114PCS, FOR VSD ACS800-37-1160-5 AND ACS800-37-0210-3, MFG ABB, P/N 68262372",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,200,1026822,"TRANSDUCER, TYPE LF 505-S/SP13, CURRENT TRANSDUCER, MFG ABB, P/N 64572814",EA,1
G11,EEVS-Y06-02,Job for ABB VSD  Drive model ACS800 -37- 6 Yearly Service,200,1026828,"TRANSDUCER, TYPE LF 1005-S/SP16, CURRENT TRANSDUCER, MFG ABB, P/N 64572881",EA,1
G11,PUCE-Y02-01,Job for Mechanic Close Drain Pump GOULDS Type: e-SV - 8000 hr or 2 Yearly Service,180,1025043,"KIT, O-RING SV8-16 FPM, FOR WHP-B CLOSED DRAIN PUMP, MODEL 10SV17N150, MFG XYLEM, P/N KL02AA5",EA,1
G11,PUCE-Y02-01,Job for Mechanic Close Drain Pump GOULDS Type: e-SV - 8000 hr or 2 Yearly Service,180,1025044,"KIT, O-RING SV8-16 EPDM, FOR WPP-A CLOSED DRAIN PUMP, MODEL 15SV11N110, MFG XYLEM, P/N KL02AA4RD",EA,1
G11,PUCE-Y02-01,Job for Mechanic Close Drain Pump GOULDS Type: e-SV - 8000 hr or 2 Yearly Service,180,1017757,"KIT, MECHANICAL SEAL 10-15-22SV BAL Q1BVGG+OR SV, FOR WPP-A/WHP-B CLOSED DRAIN PUMP, MFG XYLEM, P/N KL01AD2RD/KL01AD2",EA,1
G11,EEVS-Y09-01,Job for ABB VSD  Drive model ACS800- 9 Yearly Service,70,1026869,"KIT, TYPE REVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-0060-3, MFG ABB, P/N 3AXD50000260324",EA,1
G11,EEVS-Y09-01,Job for ABB VSD  Drive model ACS800- 9 Yearly Service,70,1026870,"KIT, TYPE PREVENTIVE MAINTENANCE KIT 6 YEARS, APPLICATION FOR VSD ACS800-37-0060-3, MFG ABB, P/N 3AXD50000260331",EA,1
G11,EEVS-Y09-01,Job for ABB VSD  Drive model ACS800- 9 Yearly Service,130,1026823,"COMPOUND, TYPE THERMAL, MFG ABB, P/N 1008000",EA,6
G11,EEVS-Y09-01,Job for ABB VSD  Drive model ACS800- 9 Yearly Service,180,1026872,"CAPACITOR, TYPE ALS30C1024NP ELECTROLYTIC CAPACITOR, FOR VSD ACS800-37-0060-3, MFG ABB, P/N 64625373",EA,4
G11,EEVS-Y09-01,Job for ABB VSD  Drive model ACS800- 9 Yearly Service,180,1026886,"CAPACITOR, TYPE CAPACITOR, EL.CAP.ALS30A1331KJ DC CAPACITOR, FOR VSD ACS800-37-0016-3, MFG ABB, P/N 64554182",EA,4
G11,EEVS-Y09-01,Job for ABB VSD  Drive model ACS800- 9 Yearly Service,180,1026887,"CAPACITOR, TYPE  DC-CAPACITOR B43586-S9418-Q114PCS, FOR VSD ACS800-37-1160-5 AND ACS800-37-0210-3, MFG ABB, P/N 68262372",EA,1
G11,EEVS-Y06-03,Job for E&I Tech VSD & Soft Start 6 Yearly Inspection,35,1022414,"CAPACITOR, TYPE SWF CAP 150MF, 1000V, 480VR, PART FOR VSD, MFG SCHLUMBERGER, P/N 10002644P005",EA,3
G11,EEVS-Y06-03,Job for E&I Tech VSD & Soft Start 6 Yearly Inspection,35,1022434,"CAPACITOR, CAP 22000MFD, VOL 400VDC, CAP ELE 22000 MFD 400VDC, PART FOR VSD, MFG SCHLUMBERGER, P/N 60853",EA,6
